    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3979.75252</td>
  </tr>
  <tr>
    <td align="right">        1536</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.69365E-005</td>
  </tr>
  <tr>
    <td align="right">        1537</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1636.46527</td>
  </tr>
  <tr>
    <td align="right">        1538</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1539</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1540</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1541</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3436.87503</td>
  </tr>
  <tr>
    <td align="right">        1542</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2155.15019</td>
  </tr>
  <tr>
    <td align="right">        1543</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.50775E-005</td>
  </tr>
  <tr>
    <td align="right">        1544</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1545</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1546</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1547</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1548</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3436.87503</td>
  </tr>
  <tr>
    <td align="right">        1549</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3436.87503</td>
  </tr>
  <tr>
    <td align="right">        1550</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1639.69857</td>
  </tr>
  <tr>
    <td align="right">        1551</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1552</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1553</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20811</td>
  </tr>
  <tr>
    <td align="right">        1554</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3436.87503</td>
  </tr>
  <tr>
    <td align="right">        1555</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.50775E-005</td>
  </tr>
  <tr>
    <td align="right">        1556</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1639.69857</td>
  </tr>
  <tr>
    <td align="right">        1557</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1558</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1559</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1560</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3315.75113</td>
  </tr>
  <tr>
    <td align="right">        1561</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2102.27478</td>
  </tr>
  <tr>
    <td align="right">        1562</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.24316E-005</td>
  </tr>
  <tr>
    <td align="right">        1563</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1564</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1565</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1566</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1567</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3315.75113</td>
  </tr>
  <tr>
    <td align="right">        1568</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3315.75113</td>
  </tr>
  <tr>
    <td align="right">        1569</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1634.46609</td>
  </tr>
  <tr>
    <td align="right">        1570</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1571</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1572</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20567</td>
  </tr>
  <tr>
    <td align="right">        1573</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3315.75113</td>
  </tr>
  <tr>
    <td align="right">        1574</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.24316E-005</td>
  </tr>
  <tr>
    <td align="right">        1575</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1634.46609</td>
  </tr>
  <tr>
    <td align="right">        1576</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1577</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1578</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1579</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2554.35281</td>
  </tr>
  <tr>
    <td align="right">        1580</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1607.99618</td>
  </tr>
  <tr>
    <td align="right">        1581</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.57991E-005</td>
  </tr>
  <tr>
    <td align="right">        1582</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1583</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1584</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1585</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1586</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2554.35281</td>
  </tr>
  <tr>
    <td align="right">        1587</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2554.35281</td>
  </tr>
  <tr>
    <td align="right">        1588</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1589</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1590</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1591</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15589</td>
  </tr>
  <tr>
    <td align="right">        1592</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2554.35281</td>
  </tr>
  <tr>
    <td align="right">        1593</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.57991E-005</td>
  </tr>
  <tr>
    <td align="right">        1594</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1595</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1596</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1597</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1598</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2543.72543</td>
  </tr>
  <tr>
    <td align="right">        1599</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1600.67387</td>
  </tr>
  <tr>
    <td align="right">        1600</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.55669E-005</td>
  </tr>
  <tr>
    <td align="right">        1601</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1602</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1603</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1604</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1605</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2543.72543</td>
  </tr>
  <tr>
    <td align="right">        1606</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2543.72543</td>
  </tr>
  <tr>
    <td align="right">        1607</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1608</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1609</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1610</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15515</td>
  </tr>
  <tr>
    <td align="right">        1611</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2543.72543</td>
  </tr>
  <tr>
    <td align="right">        1612</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.55669E-005</td>
  </tr>
  <tr>
    <td align="right">        1613</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1614</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1615</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1616</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1617</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2577.22962</td>
  </tr>
  <tr>
    <td align="right">        1618</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1609.10202</td>
  </tr>
  <tr>
    <td align="right">        1619</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62988E-005</td>
  </tr>
  <tr>
    <td align="right">        1620</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1621</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1622</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1623</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1624</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2577.22962</td>
  </tr>
  <tr>
    <td align="right">        1625</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2577.22962</td>
  </tr>
  <tr>
    <td align="right">        1626</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1627</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1628</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1629</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15493</td>
  </tr>
  <tr>
    <td align="right">        1630</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2577.22962</td>
  </tr>
  <tr>
    <td align="right">        1631</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62988E-005</td>
  </tr>
  <tr>
    <td align="right">        1632</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1633</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1634</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F3 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1635</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1636</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2576.41652</td>
  </tr>
  <tr>
    <td align="right">        1637</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1604.39305</td>
  </tr>
  <tr>
    <td align="right">        1638</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62811E-005</td>
  </tr>
  <tr>
    <td align="right">        1639</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1640</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1641</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1642</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1643</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2576.41652</td>
  </tr>
  <tr>
    <td align="right">        1644</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2576.41652</td>
  </tr>
  <tr>
    <td align="right">        1645</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1646</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1647</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F3 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1648</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15421</td>
  </tr>
  <tr>
    <td align="right">        1649</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2576.41652</td>
  </tr>
  <tr>
    <td align="right">        1650</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62811E-005</td>
  </tr>
  <tr>
    <td align="right">        1651</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1652</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1653</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1654</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1655</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4048.92069</td>
  </tr>
  <tr>
    <td align="right">        1656</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2597.31999</td>
  </tr>
  <tr>
    <td align="right">        1657</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.84475E-005</td>
  </tr>
  <tr>
    <td align="right">        1658</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1659</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1660</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1661</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1662</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4048.92069</td>
  </tr>
  <tr>
    <td align="right">        1663</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4048.92069</td>
  </tr>
  <tr>
    <td align="right">        1664</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1647.19373</td>
  </tr>
  <tr>
    <td align="right">        1665</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1666</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1667</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25610</td>
  </tr>
  <tr>
    <td align="right">        1668</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4048.92069</td>
  </tr>
  <tr>
    <td align="right">        1669</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.84475E-005</td>
  </tr>
  <tr>
    <td align="right">        1670</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1647.19373</td>
  </tr>
  <tr>
    <td align="right">        1671</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1672</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1673</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1674</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4004.88759</td>
  </tr>
  <tr>
    <td align="right">        1675</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2571.95505</td>
  </tr>
  <tr>
    <td align="right">        1676</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.74856E-005</td>
  </tr>
  <tr>
    <td align="right">        1677</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1678</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1679</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1680</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1681</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4004.88759</td>
  </tr>
  <tr>
    <td align="right">        1682</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4004.88759</td>
  </tr>
  <tr>
    <td align="right">        1683</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1650.95280</td>
  </tr>
  <tr>
    <td align="right">        1684</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1685</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1686</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25389</td>
  </tr>
  <tr>
    <td align="right">        1687</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4004.88759</td>
  </tr>
  <tr>
    <td align="right">        1688</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.74856E-005</td>
  </tr>
  <tr>
    <td align="right">        1689</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1650.95280</td>
  </tr>
  <tr>
    <td align="right">        1690</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1691</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1692</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1693</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3470.22013</td>
  </tr>
  <tr>
    <td align="right">        1694</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2175.03084</td>
  </tr>
  <tr>
    <td align="right">        1695</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.58059E-005</td>
  </tr>
  <tr>
    <td align="right">        1696</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1697</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1698</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1699</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1700</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3470.22013</td>
  </tr>
  <tr>
    <td align="right">        1701</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3470.22013</td>
  </tr>
  <tr>
    <td align="right">        1702</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1646.59325</td>
  </tr>
  <tr>
    <td align="right">        1703</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1704</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1705</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21035</td>
  </tr>
  <tr>
    <td align="right">        1706</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3470.22013</td>
  </tr>
  <tr>
    <td align="right">        1707</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.58059E-005</td>
  </tr>
  <tr>
    <td align="right">        1708</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1646.59325</td>
  </tr>
  <tr>
    <td align="right">        1709</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1710</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1711</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1712</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3346.42480</td>
  </tr>
  <tr>
    <td align="right">        1713</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2120.28443</td>
  </tr>
  <tr>
    <td align="right">        1714</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.31017E-005</td>
  </tr>
  <tr>
    <td align="right">        1715</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1716</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1717</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1718</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1719</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3346.42480</td>
  </tr>
  <tr>
    <td align="right">        1720</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3346.42480</td>
  </tr>
  <tr>
    <td align="right">        1721</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1649.29898</td>
  </tr>
  <tr>
    <td align="right">        1722</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1723</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1724</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20773</td>
  </tr>
  <tr>
    <td align="right">        1725</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3346.42480</td>
  </tr>
  <tr>
    <td align="right">        1726</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.31017E-005</td>
  </tr>
  <tr>
    <td align="right">        1727</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1649.29898</td>
  </tr>
  <tr>
    <td align="right">        1728</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1729</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1730</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1731</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2567.91209</td>
  </tr>
  <tr>
    <td align="right">        1732</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1615.48625</td>
  </tr>
  <tr>
    <td align="right">        1733</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.60953E-005</td>
  </tr>
  <tr>
    <td align="right">        1734</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1735</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1736</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1737</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1738</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2567.91209</td>
  </tr>
  <tr>
    <td align="right">        1739</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2567.91209</td>
  </tr>
  <tr>
    <td align="right">        1740</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1741</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1742</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1743</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15678</td>
  </tr>
  <tr>
    <td align="right">        1744</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2567.91209</td>
  </tr>
  <tr>
    <td align="right">        1745</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.60953E-005</td>
  </tr>
  <tr>
    <td align="right">        1746</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1747</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1748</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1749</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1750</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2557.34110</td>
  </tr>
  <tr>
    <td align="right">        1751</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1608.20581</td>
  </tr>
  <tr>
    <td align="right">        1752</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.58644E-005</td>
  </tr>
  <tr>
    <td align="right">        1753</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1754</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1755</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1756</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1757</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2557.34110</td>
  </tr>
  <tr>
    <td align="right">        1758</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2557.34110</td>
  </tr>
  <tr>
    <td align="right">        1759</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1760</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1761</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1762</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15604</td>
  </tr>
  <tr>
    <td align="right">        1763</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2557.34110</td>
  </tr>
  <tr>
    <td align="right">        1764</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.58644E-005</td>
  </tr>
  <tr>
    <td align="right">        1765</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1766</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1767</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1768</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1769</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2599.80831</td>
  </tr>
  <tr>
    <td align="right">        1770</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1618.66316</td>
  </tr>
  <tr>
    <td align="right">        1771</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.67920E-005</td>
  </tr>
  <tr>
    <td align="right">        1772</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1773</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1774</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1775</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1776</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2599.80831</td>
  </tr>
  <tr>
    <td align="right">        1777</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2599.80831</td>
  </tr>
  <tr>
    <td align="right">        1778</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1779</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1780</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1781</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15579</td>
  </tr>
  <tr>
    <td align="right">        1782</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2599.80831</td>
  </tr>
  <tr>
    <td align="right">        1783</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.67920E-005</td>
  </tr>
  <tr>
    <td align="right">        1784</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1785</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1786</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F4 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1787</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1788</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2589.76684</td>
  </tr>
  <tr>
    <td align="right">        1789</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1611.75945</td>
  </tr>
  <tr>
    <td align="right">        1790</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.65727E-005</td>
  </tr>
  <tr>
    <td align="right">        1791</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1792</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1793</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1794</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1795</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2589.76684</td>
  </tr>
  <tr>
    <td align="right">        1796</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2589.76684</td>
  </tr>
  <tr>
    <td align="right">        1797</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1798</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1799</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F4 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1800</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15509</td>
  </tr>
  <tr>
    <td align="right">        1801</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2589.76684</td>
  </tr>
  <tr>
    <td align="right">        1802</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.65727E-005</td>
  </tr>
  <tr>
    <td align="right">        1803</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1804</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1805</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1806</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1807</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4075.49238</td>
  </tr>
  <tr>
    <td align="right">        1808</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2612.96012</td>
  </tr>
  <tr>
    <td align="right">        1809</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.90279E-005</td>
  </tr>
  <tr>
    <td align="right">        1810</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1811</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1812</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1813</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1814</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4075.49238</td>
  </tr>
  <tr>
    <td align="right">        1815</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4075.49238</td>
  </tr>
  <tr>
    <td align="right">        1816</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1667.85958</td>
  </tr>
  <tr>
    <td align="right">        1817</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1818</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1819</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25789</td>
  </tr>
  <tr>
    <td align="right">        1820</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4075.49238</td>
  </tr>
  <tr>
    <td align="right">        1821</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.90279E-005</td>
  </tr>
  <tr>
    <td align="right">        1822</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1667.85958</td>
  </tr>
  <tr>
    <td align="right">        1823</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1824</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1825</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1826</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4032.57641</td>
  </tr>
  <tr>
    <td align="right">        1827</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2588.34207</td>
  </tr>
  <tr>
    <td align="right">        1828</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.80904E-005</td>
  </tr>
  <tr>
    <td align="right">        1829</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1830</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1831</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1832</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1833</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4032.57641</td>
  </tr>
  <tr>
    <td align="right">        1834</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4032.57641</td>
  </tr>
  <tr>
    <td align="right">        1835</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1671.17317</td>
  </tr>
  <tr>
    <td align="right">        1836</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1837</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1838</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25575</td>
  </tr>
  <tr>
    <td align="right">        1839</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4032.57641</td>
  </tr>
  <tr>
    <td align="right">        1840</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.80904E-005</td>
  </tr>
  <tr>
    <td align="right">        1841</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1671.17317</td>
  </tr>
  <tr>
    <td align="right">        1842</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1843</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1844</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1845</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3504.78404</td>
  </tr>
  <tr>
    <td align="right">        1846</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2196.30109</td>
  </tr>
  <tr>
    <td align="right">        1847</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.65610E-005</td>
  </tr>
  <tr>
    <td align="right">        1848</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1849</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1850</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1851</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1852</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3504.78404</td>
  </tr>
  <tr>
    <td align="right">        1853</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3504.78404</td>
  </tr>
  <tr>
    <td align="right">        1854</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1666.63530</td>
  </tr>
  <tr>
    <td align="right">        1855</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1856</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1857</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21269</td>
  </tr>
  <tr>
    <td align="right">        1858</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3504.78404</td>
  </tr>
  <tr>
    <td align="right">        1859</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.65610E-005</td>
  </tr>
  <tr>
    <td align="right">        1860</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1666.63530</td>
  </tr>
  <tr>
    <td align="right">        1861</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1862</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1863</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1864</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3378.13291</td>
  </tr>
  <tr>
    <td align="right">        1865</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2139.56801</td>
  </tr>
  <tr>
    <td align="right">        1866</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.37943E-005</td>
  </tr>
  <tr>
    <td align="right">        1867</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1868</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1869</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1870</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1871</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3378.13291</td>
  </tr>
  <tr>
    <td align="right">        1872</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3378.13291</td>
  </tr>
  <tr>
    <td align="right">        1873</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1669.83279</td>
  </tr>
  <tr>
    <td align="right">        1874</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1875</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1876</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20987</td>
  </tr>
  <tr>
    <td align="right">        1877</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3378.13291</td>
  </tr>
  <tr>
    <td align="right">        1878</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.37943E-005</td>
  </tr>
  <tr>
    <td align="right">        1879</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1669.83279</td>
  </tr>
  <tr>
    <td align="right">        1880</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1881</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1882</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1883</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2585.47501</td>
  </tr>
  <tr>
    <td align="right">        1884</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1626.07727</td>
  </tr>
  <tr>
    <td align="right">        1885</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.64789E-005</td>
  </tr>
  <tr>
    <td align="right">        1886</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1887</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1888</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1889</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1890</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2585.47501</td>
  </tr>
  <tr>
    <td align="right">        1891</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2585.47501</td>
  </tr>
  <tr>
    <td align="right">        1892</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1893</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1894</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1895</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15797</td>
  </tr>
  <tr>
    <td align="right">        1896</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2585.47501</td>
  </tr>
  <tr>
    <td align="right">        1897</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.64789E-005</td>
  </tr>
  <tr>
    <td align="right">        1898</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1899</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1900</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1901</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1902</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2574.94364</td>
  </tr>
  <tr>
    <td align="right">        1903</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1618.82653</td>
  </tr>
  <tr>
    <td align="right">        1904</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62489E-005</td>
  </tr>
  <tr>
    <td align="right">        1905</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1906</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1907</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1908</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1909</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2574.94364</td>
  </tr>
  <tr>
    <td align="right">        1910</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2574.94364</td>
  </tr>
  <tr>
    <td align="right">        1911</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1912</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1913</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1914</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15723</td>
  </tr>
  <tr>
    <td align="right">        1915</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2574.94364</td>
  </tr>
  <tr>
    <td align="right">        1916</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.62489E-005</td>
  </tr>
  <tr>
    <td align="right">        1917</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1918</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1919</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1920</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1921</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2617.54648</td>
  </tr>
  <tr>
    <td align="right">        1922</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1629.38348</td>
  </tr>
  <tr>
    <td align="right">        1923</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.71795E-005</td>
  </tr>
  <tr>
    <td align="right">        1924</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1925</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1926</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1927</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1928</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2617.54648</td>
  </tr>
  <tr>
    <td align="right">        1929</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2617.54648</td>
  </tr>
  <tr>
    <td align="right">        1930</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1931</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1932</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1933</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15698</td>
  </tr>
  <tr>
    <td align="right">        1934</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2617.54648</td>
  </tr>
  <tr>
    <td align="right">        1935</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.71795E-005</td>
  </tr>
  <tr>
    <td align="right">        1936</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1937</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1938</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP M S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1939</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1940</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2607.54001</td>
  </tr>
  <tr>
    <td align="right">        1941</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1622.50646</td>
  </tr>
  <tr>
    <td align="right">        1942</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.69609E-005</td>
  </tr>
  <tr>
    <td align="right">        1943</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1944</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1945</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1946</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1947</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2607.54001</td>
  </tr>
  <tr>
    <td align="right">        1948</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2607.54001</td>
  </tr>
  <tr>
    <td align="right">        1949</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1950</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1951</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP M S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1952</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15628</td>
  </tr>
  <tr>
    <td align="right">        1953</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2607.54001</td>
  </tr>
  <tr>
    <td align="right">        1954</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.69609E-005</td>
  </tr>
  <tr>
    <td align="right">        1955</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        1956</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1957</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1958</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1959</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4099.64046</td>
  </tr>
  <tr>
    <td align="right">        1960</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2627.31565</td>
  </tr>
  <tr>
    <td align="right">        1961</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.95554E-005</td>
  </tr>
  <tr>
    <td align="right">        1962</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1963</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1964</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1965</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1966</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4099.64046</td>
  </tr>
  <tr>
    <td align="right">        1967</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4099.64046</td>
  </tr>
  <tr>
    <td align="right">        1968</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1687.74040</td>
  </tr>
  <tr>
    <td align="right">        1969</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1970</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1971</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25951</td>
  </tr>
  <tr>
    <td align="right">        1972</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4099.64046</td>
  </tr>
  <tr>
    <td align="right">        1973</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.95554E-005</td>
  </tr>
  <tr>
    <td align="right">        1974</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1687.74040</td>
  </tr>
  <tr>
    <td align="right">        1975</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1976</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1977</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1978</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4057.42825</td>
  </tr>
  <tr>
    <td align="right">        1979</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2603.16449</td>
  </tr>
  <tr>
    <td align="right">        1980</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.86333E-005</td>
  </tr>
  <tr>
    <td align="right">        1981</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1982</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1983</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1984</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1985</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4057.42825</td>
  </tr>
  <tr>
    <td align="right">        1986</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4057.42825</td>
  </tr>
  <tr>
    <td align="right">        1987</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1690.60966</td>
  </tr>
  <tr>
    <td align="right">        1988</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        1989</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1990</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25742</td>
  </tr>
  <tr>
    <td align="right">        1991</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4057.42825</td>
  </tr>
  <tr>
    <td align="right">        1992</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.86333E-005</td>
  </tr>
  <tr>
    <td align="right">        1993</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1690.60966</td>
  </tr>
  <tr>
    <td align="right">        1994</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        1995</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        1996</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        1997</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3535.65604</td>
  </tr>
  <tr>
    <td align="right">        1998</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2215.39297</td>
  </tr>
  <tr>
    <td align="right">        1999</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.72354E-005</td>
  </tr>
  <tr>
    <td align="right">        2000</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2001</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2002</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2003</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2004</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3535.65604</td>
  </tr>
  <tr>
    <td align="right">        2005</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3535.65604</td>
  </tr>
  <tr>
    <td align="right">        2006</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1686.69714</td>
  </tr>
  <tr>
    <td align="right">        2007</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2008</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2009</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">        2010</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3535.65604</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.72354E-005</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1686.69714</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3406.37642</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2156.83380</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.44113E-005</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3406.37642</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3406.37642</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1689.55449</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21178</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3406.37642</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.44113E-005</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1689.55449</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2601.69736</td>
  </tr>
  <tr>
    <td align="right">        2036</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1635.96346</td>
  </tr>
  <tr>
    <td align="right">        2037</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.68333E-005</td>
  </tr>
  <tr>
    <td align="right">        2038</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2039</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2040</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2041</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2042</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2601.69736</td>
  </tr>
  <tr>
    <td align="right">        2043</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2601.69736</td>
  </tr>
  <tr>
    <td align="right">        2044</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2045</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2046</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2047</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15906</td>
  </tr>
  <tr>
    <td align="right">        2048</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2601.69736</td>
  </tr>
  <tr>
    <td align="right">        2049</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.68333E-005</td>
  </tr>
  <tr>
    <td align="right">        2050</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2051</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2052</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2053</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2054</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2591.19824</td>
  </tr>
  <tr>
    <td align="right">        2055</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1628.73818</td>
  </tr>
  <tr>
    <td align="right">        2056</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.66040E-005</td>
  </tr>
  <tr>
    <td align="right">        2057</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2058</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2059</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2060</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2061</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2591.19824</td>
  </tr>
  <tr>
    <td align="right">        2062</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2591.19824</td>
  </tr>
  <tr>
    <td align="right">        2063</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2064</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2065</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2066</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15833</td>
  </tr>
  <tr>
    <td align="right">        2067</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2591.19824</td>
  </tr>
  <tr>
    <td align="right">        2068</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.66040E-005</td>
  </tr>
  <tr>
    <td align="right">        2069</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2070</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2071</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2072</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2073</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2634.08305</td>
  </tr>
  <tr>
    <td align="right">        2074</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1639.49244</td>
  </tr>
  <tr>
    <td align="right">        2075</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.75408E-005</td>
  </tr>
  <tr>
    <td align="right">        2076</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2077</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2078</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2079</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2080</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2634.08305</td>
  </tr>
  <tr>
    <td align="right">        2081</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2634.08305</td>
  </tr>
  <tr>
    <td align="right">        2082</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2083</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2084</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2085</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15810</td>
  </tr>
  <tr>
    <td align="right">        2086</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2634.08305</td>
  </tr>
  <tr>
    <td align="right">        2087</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.75408E-005</td>
  </tr>
  <tr>
    <td align="right">        2088</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2089</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2090</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F6 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2091</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2092</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2624.10110</td>
  </tr>
  <tr>
    <td align="right">        2093</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1632.63439</td>
  </tr>
  <tr>
    <td align="right">        2094</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.73227E-005</td>
  </tr>
  <tr>
    <td align="right">        2095</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2096</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2097</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2098</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2099</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2624.10110</td>
  </tr>
  <tr>
    <td align="right">        2100</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2624.10110</td>
  </tr>
  <tr>
    <td align="right">        2101</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2102</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2103</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F6 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2104</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15740</td>
  </tr>
  <tr>
    <td align="right">        2105</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2624.10110</td>
  </tr>
  <tr>
    <td align="right">        2106</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.73227E-005</td>
  </tr>
  <tr>
    <td align="right">        2107</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2108</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2109</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2110</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2111</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4122.51590</td>
  </tr>
  <tr>
    <td align="right">        2112</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2641.06467</td>
  </tr>
  <tr>
    <td align="right">        2113</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.00551E-005</td>
  </tr>
  <tr>
    <td align="right">        2114</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2115</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2116</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2117</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2118</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4122.51590</td>
  </tr>
  <tr>
    <td align="right">        2119</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4122.51590</td>
  </tr>
  <tr>
    <td align="right">        2120</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1707.44183</td>
  </tr>
  <tr>
    <td align="right">        2121</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2122</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2123</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26105</td>
  </tr>
  <tr>
    <td align="right">        2124</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4122.51590</td>
  </tr>
  <tr>
    <td align="right">        2125</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.00551E-005</td>
  </tr>
  <tr>
    <td align="right">        2126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1707.44183</td>
  </tr>
  <tr>
    <td align="right">        2127</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2129</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2130</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4087.25726</td>
  </tr>
  <tr>
    <td align="right">        2131</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2619.40011</td>
  </tr>
  <tr>
    <td align="right">        2132</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.92849E-005</td>
  </tr>
  <tr>
    <td align="right">        2133</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2134</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2135</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2136</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2137</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4087.25726</td>
  </tr>
  <tr>
    <td align="right">        2138</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4087.25726</td>
  </tr>
  <tr>
    <td align="right">        2139</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1709.85529</td>
  </tr>
  <tr>
    <td align="right">        2140</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2141</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2142</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25902</td>
  </tr>
  <tr>
    <td align="right">        2143</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4087.25726</td>
  </tr>
  <tr>
    <td align="right">        2144</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.92849E-005</td>
  </tr>
  <tr>
    <td align="right">        2145</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1709.85529</td>
  </tr>
  <tr>
    <td align="right">        2146</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2147</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2148</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2149</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3564.37310</td>
  </tr>
  <tr>
    <td align="right">        2150</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2233.25710</td>
  </tr>
  <tr>
    <td align="right">        2151</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.78627E-005</td>
  </tr>
  <tr>
    <td align="right">        2152</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2153</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2154</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2155</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2156</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3564.37310</td>
  </tr>
  <tr>
    <td align="right">        2157</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3564.37310</td>
  </tr>
  <tr>
    <td align="right">        2158</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1706.64835</td>
  </tr>
  <tr>
    <td align="right">        2159</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2160</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2161</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21673</td>
  </tr>
  <tr>
    <td align="right">        2162</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3564.37310</td>
  </tr>
  <tr>
    <td align="right">        2163</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.78627E-005</td>
  </tr>
  <tr>
    <td align="right">        2164</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1706.64835</td>
  </tr>
  <tr>
    <td align="right">        2165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2166</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2167</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2168</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3432.54903</td>
  </tr>
  <tr>
    <td align="right">        2169</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2172.93470</td>
  </tr>
  <tr>
    <td align="right">        2170</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.49830E-005</td>
  </tr>
  <tr>
    <td align="right">        2171</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2172</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2173</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2174</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2175</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3432.54903</td>
  </tr>
  <tr>
    <td align="right">        2176</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3432.54903</td>
  </tr>
  <tr>
    <td align="right">        2177</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1709.06127</td>
  </tr>
  <tr>
    <td align="right">        2178</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2179</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2180</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21356</td>
  </tr>
  <tr>
    <td align="right">        2181</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3432.54903</td>
  </tr>
  <tr>
    <td align="right">        2182</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.49830E-005</td>
  </tr>
  <tr>
    <td align="right">        2183</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1709.06127</td>
  </tr>
  <tr>
    <td align="right">        2184</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2185</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2186</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2187</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2617.51782</td>
  </tr>
  <tr>
    <td align="right">        2188</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1645.72787</td>
  </tr>
  <tr>
    <td align="right">        2189</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.71789E-005</td>
  </tr>
  <tr>
    <td align="right">        2190</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2191</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2192</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2193</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2194</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2617.51782</td>
  </tr>
  <tr>
    <td align="right">        2195</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2617.51782</td>
  </tr>
  <tr>
    <td align="right">        2196</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2197</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2198</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2199</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16013</td>
  </tr>
  <tr>
    <td align="right">        2200</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2617.51782</td>
  </tr>
  <tr>
    <td align="right">        2201</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.71789E-005</td>
  </tr>
  <tr>
    <td align="right">        2202</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2203</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2204</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2205</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2206</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2607.04645</td>
  </tr>
  <tr>
    <td align="right">        2207</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1638.52246</td>
  </tr>
  <tr>
    <td align="right">        2208</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.69502E-005</td>
  </tr>
  <tr>
    <td align="right">        2209</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2210</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2211</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2212</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2213</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2607.04645</td>
  </tr>
  <tr>
    <td align="right">        2214</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2607.04645</td>
  </tr>
  <tr>
    <td align="right">        2215</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2216</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2217</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2218</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15940</td>
  </tr>
  <tr>
    <td align="right">        2219</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2607.04645</td>
  </tr>
  <tr>
    <td align="right">        2220</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.69502E-005</td>
  </tr>
  <tr>
    <td align="right">        2221</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2222</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2223</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2224</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2225</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2650.29372</td>
  </tr>
  <tr>
    <td align="right">        2226</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1649.52872</td>
  </tr>
  <tr>
    <td align="right">        2227</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.78949E-005</td>
  </tr>
  <tr>
    <td align="right">        2228</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2229</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2230</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2231</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2232</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2650.29372</td>
  </tr>
  <tr>
    <td align="right">        2233</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2650.29372</td>
  </tr>
  <tr>
    <td align="right">        2234</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2235</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2236</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2237</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15920</td>
  </tr>
  <tr>
    <td align="right">        2238</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2650.29372</td>
  </tr>
  <tr>
    <td align="right">        2239</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.78949E-005</td>
  </tr>
  <tr>
    <td align="right">        2240</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2241</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2242</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F7 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2243</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2244</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2640.33101</td>
  </tr>
  <tr>
    <td align="right">        2245</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1642.68617</td>
  </tr>
  <tr>
    <td align="right">        2246</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.76772E-005</td>
  </tr>
  <tr>
    <td align="right">        2247</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2248</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2249</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2250</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2251</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2640.33101</td>
  </tr>
  <tr>
    <td align="right">        2252</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2640.33101</td>
  </tr>
  <tr>
    <td align="right">        2253</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2254</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2255</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F7 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2256</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">        2257</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2640.33101</td>
  </tr>
  <tr>
    <td align="right">        2258</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.76772E-005</td>
  </tr>
  <tr>
    <td align="right">        2259</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1126.10147</td>
  </tr>
  <tr>
    <td align="right">        2260</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2261</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2262</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2263</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4153.33796</td>
  </tr>
  <tr>
    <td align="right">        2264</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2660.45976</td>
  </tr>
  <tr>
    <td align="right">        2265</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.07284E-005</td>
  </tr>
  <tr>
    <td align="right">        2266</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2267</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2268</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2269</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2270</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4153.33796</td>
  </tr>
  <tr>
    <td align="right">        2271</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4153.33796</td>
  </tr>
  <tr>
    <td align="right">        2272</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1736.58511</td>
  </tr>
  <tr>
    <td align="right">        2273</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2274</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2275</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26316</td>
  </tr>
  <tr>
    <td align="right">        2276</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4153.33796</td>
  </tr>
  <tr>
    <td align="right">        2277</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.07284E-005</td>
  </tr>
  <tr>
    <td align="right">        2278</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1736.58511</td>
  </tr>
  <tr>
    <td align="right">        2279</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2280</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2281</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2282</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4118.75302</td>
  </tr>
  <tr>
    <td align="right">        2283</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2639.25340</td>
  </tr>
  <tr>
    <td align="right">        2284</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.99729E-005</td>
  </tr>
  <tr>
    <td align="right">        2285</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2286</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2287</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2288</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2289</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4118.75302</td>
  </tr>
  <tr>
    <td align="right">        2290</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4118.75302</td>
  </tr>
  <tr>
    <td align="right">        2291</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1738.34779</td>
  </tr>
  <tr>
    <td align="right">        2292</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2293</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2294</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26117</td>
  </tr>
  <tr>
    <td align="right">        2295</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4118.75302</td>
  </tr>
  <tr>
    <td align="right">        2296</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.99729E-005</td>
  </tr>
  <tr>
    <td align="right">        2297</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1738.34779</td>
  </tr>
  <tr>
    <td align="right">        2298</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2299</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2300</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2301</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3599.68128</td>
  </tr>
  <tr>
    <td align="right">        2302</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2255.82272</td>
  </tr>
  <tr>
    <td align="right">        2303</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.86340E-005</td>
  </tr>
  <tr>
    <td align="right">        2304</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2305</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2306</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2307</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2308</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3599.68128</td>
  </tr>
  <tr>
    <td align="right">        2309</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3599.68128</td>
  </tr>
  <tr>
    <td align="right">        2310</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1736.03135</td>
  </tr>
  <tr>
    <td align="right">        2311</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2312</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2313</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21915</td>
  </tr>
  <tr>
    <td align="right">        2314</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3599.68128</td>
  </tr>
  <tr>
    <td align="right">        2315</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.86340E-005</td>
  </tr>
  <tr>
    <td align="right">        2316</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1736.03135</td>
  </tr>
  <tr>
    <td align="right">        2317</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2318</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2319</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2320</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3466.21293</td>
  </tr>
  <tr>
    <td align="right">        2321</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2194.35589</td>
  </tr>
  <tr>
    <td align="right">        2322</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.57184E-005</td>
  </tr>
  <tr>
    <td align="right">        2323</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2324</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2325</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2326</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2327</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3466.21293</td>
  </tr>
  <tr>
    <td align="right">        2328</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3466.21293</td>
  </tr>
  <tr>
    <td align="right">        2329</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1737.79450</td>
  </tr>
  <tr>
    <td align="right">        2330</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2331</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2332</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21586</td>
  </tr>
  <tr>
    <td align="right">        2333</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3466.21293</td>
  </tr>
  <tr>
    <td align="right">        2334</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.57184E-005</td>
  </tr>
  <tr>
    <td align="right">        2335</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1737.79450</td>
  </tr>
  <tr>
    <td align="right">        2336</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2337</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2338</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2339</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2642.02880</td>
  </tr>
  <tr>
    <td align="right">        2340</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1661.58603</td>
  </tr>
  <tr>
    <td align="right">        2341</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.77143E-005</td>
  </tr>
  <tr>
    <td align="right">        2342</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2343</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2344</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2345</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2346</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2642.02880</td>
  </tr>
  <tr>
    <td align="right">        2347</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2642.02880</td>
  </tr>
  <tr>
    <td align="right">        2348</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1142.37200</td>
  </tr>
  <tr>
    <td align="right">        2349</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2350</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2351</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16182</td>
  </tr>
  <tr>
    <td align="right">        2352</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2642.02880</td>
  </tr>
  <tr>
    <td align="right">        2353</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.77143E-005</td>
  </tr>
  <tr>
    <td align="right">        2354</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1142.37200</td>
  </tr>
  <tr>
    <td align="right">        2355</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2356</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2357</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2358</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2631.60426</td>
  </tr>
  <tr>
    <td align="right">        2359</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1654.41581</td>
  </tr>
  <tr>
    <td align="right">        2360</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.74866E-005</td>
  </tr>
  <tr>
    <td align="right">        2361</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2362</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2363</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2364</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2365</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2631.60426</td>
  </tr>
  <tr>
    <td align="right">        2366</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2631.60426</td>
  </tr>
  <tr>
    <td align="right">        2367</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1142.35636</td>
  </tr>
  <tr>
    <td align="right">        2368</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2369</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2370</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16109</td>
  </tr>
  <tr>
    <td align="right">        2371</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2631.60426</td>
  </tr>
  <tr>
    <td align="right">        2372</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.74866E-005</td>
  </tr>
  <tr>
    <td align="right">        2373</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1142.35636</td>
  </tr>
  <tr>
    <td align="right">        2374</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2375</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2376</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2377</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2675.17871</td>
  </tr>
  <tr>
    <td align="right">        2378</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1665.64133</td>
  </tr>
  <tr>
    <td align="right">        2379</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.84385E-005</td>
  </tr>
  <tr>
    <td align="right">        2380</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2381</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2382</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2383</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2384</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2675.17871</td>
  </tr>
  <tr>
    <td align="right">        2385</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2675.17871</td>
  </tr>
  <tr>
    <td align="right">        2386</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1140.88108</td>
  </tr>
  <tr>
    <td align="right">        2387</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2388</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2389</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16091</td>
  </tr>
  <tr>
    <td align="right">        2390</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2675.17871</td>
  </tr>
  <tr>
    <td align="right">        2391</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.84385E-005</td>
  </tr>
  <tr>
    <td align="right">        2392</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1140.88108</td>
  </tr>
  <tr>
    <td align="right">        2393</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2394</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F8 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2395</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2396</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2665.25672</td>
  </tr>
  <tr>
    <td align="right">        2397</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1658.82793</td>
  </tr>
  <tr>
    <td align="right">        2398</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.82217E-005</td>
  </tr>
  <tr>
    <td align="right">        2399</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2400</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2401</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2402</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2403</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2665.25672</td>
  </tr>
  <tr>
    <td align="right">        2404</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2665.25672</td>
  </tr>
  <tr>
    <td align="right">        2405</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1140.86555</td>
  </tr>
  <tr>
    <td align="right">        2406</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2407</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F8 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2408</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16021</td>
  </tr>
  <tr>
    <td align="right">        2409</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2665.25672</td>
  </tr>
  <tr>
    <td align="right">        2410</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">5.82217E-005</td>
  </tr>
  <tr>
    <td align="right">        2411</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1140.86555</td>
  </tr>
  <tr>
    <td align="right">        2412</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2413</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2414</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2415</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4300.43153</td>
  </tr>
  <tr>
    <td align="right">        2416</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2759.66643</td>
  </tr>
  <tr>
    <td align="right">        2417</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.39416E-005</td>
  </tr>
  <tr>
    <td align="right">        2418</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2419</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2420</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2421</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2422</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4300.43153</td>
  </tr>
  <tr>
    <td align="right">        2423</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4300.43153</td>
  </tr>
  <tr>
    <td align="right">        2424</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1847.03056</td>
  </tr>
  <tr>
    <td align="right">        2425</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2426</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2427</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27342</td>
  </tr>
  <tr>
    <td align="right">        2428</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4300.43153</td>
  </tr>
  <tr>
    <td align="right">        2429</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.39416E-005</td>
  </tr>
  <tr>
    <td align="right">        2430</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1847.03056</td>
  </tr>
  <tr>
    <td align="right">        2431</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2432</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2433</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2434</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4259.10191</td>
  </tr>
  <tr>
    <td align="right">        2435</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2736.06988</td>
  </tr>
  <tr>
    <td align="right">        2436</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.30388E-005</td>
  </tr>
  <tr>
    <td align="right">        2437</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2438</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2439</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2440</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2441</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4259.10191</td>
  </tr>
  <tr>
    <td align="right">        2442</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4259.10191</td>
  </tr>
  <tr>
    <td align="right">        2443</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1846.59186</td>
  </tr>
  <tr>
    <td align="right">        2444</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2445</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2446</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27140</td>
  </tr>
  <tr>
    <td align="right">        2447</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4259.10191</td>
  </tr>
  <tr>
    <td align="right">        2448</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.30388E-005</td>
  </tr>
  <tr>
    <td align="right">        2449</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1846.59186</td>
  </tr>
  <tr>
    <td align="right">        2450</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2451</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2452</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2453</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3722.13881</td>
  </tr>
  <tr>
    <td align="right">        2454</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2340.39069</td>
  </tr>
  <tr>
    <td align="right">        2455</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.13090E-005</td>
  </tr>
  <tr>
    <td align="right">        2456</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2457</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2458</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2459</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2460</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3722.13881</td>
  </tr>
  <tr>
    <td align="right">        2461</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3722.13881</td>
  </tr>
  <tr>
    <td align="right">        2462</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1846.69703</td>
  </tr>
  <tr>
    <td align="right">        2463</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2464</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2465</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22816</td>
  </tr>
  <tr>
    <td align="right">        2466</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3722.13881</td>
  </tr>
  <tr>
    <td align="right">        2467</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">8.13090E-005</td>
  </tr>
  <tr>
    <td align="right">        2468</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1846.69703</td>
  </tr>
  <tr>
    <td align="right">        2469</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2470</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2471</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2472</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3609.23142</td>
  </tr>
  <tr>
    <td align="right">        2473</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2290.83470</td>
  </tr>
  <tr>
    <td align="right">        2474</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.88426E-005</td>
  </tr>
  <tr>
    <td align="right">        2475</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2476</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2477</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2478</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2479</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3609.23142</td>
  </tr>
  <tr>
    <td align="right">        2480</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3609.23142</td>
  </tr>
  <tr>
    <td align="right">        2481</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1846.25870</td>
  </tr>
  <tr>
    <td align="right">        2482</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2483</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2484</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22584</td>
  </tr>
  <tr>
    <td align="right">        2485</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3609.23142</td>
  </tr>
  <tr>
    <td align="right">        2486</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.88426E-005</td>
  </tr>
  <tr>
    <td align="right">        2487</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1846.25870</td>
  </tr>
  <tr>
    <td align="right">        2488</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2489</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2490</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2491</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2768.03574</td>
  </tr>
  <tr>
    <td align="right">        2492</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1747.34423</td>
  </tr>
  <tr>
    <td align="right">        2493</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.04669E-005</td>
  </tr>
  <tr>
    <td align="right">        2494</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2495</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2496</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2497</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2498</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2768.03574</td>
  </tr>
  <tr>
    <td align="right">        2499</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2768.03574</td>
  </tr>
  <tr>
    <td align="right">        2500</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1239.39272</td>
  </tr>
  <tr>
    <td align="right">        2501</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2502</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2503</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17062</td>
  </tr>
  <tr>
    <td align="right">        2504</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2768.03574</td>
  </tr>
  <tr>
    <td align="right">        2505</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.04669E-005</td>
  </tr>
  <tr>
    <td align="right">        2506</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1239.39272</td>
  </tr>
  <tr>
    <td align="right">        2507</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2508</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2509</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2510</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2757.50279</td>
  </tr>
  <tr>
    <td align="right">        2511</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1740.10227</td>
  </tr>
  <tr>
    <td align="right">        2512</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.02368E-005</td>
  </tr>
  <tr>
    <td align="right">        2513</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2514</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2515</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2516</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2517</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2757.50279</td>
  </tr>
  <tr>
    <td align="right">        2518</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2757.50279</td>
  </tr>
  <tr>
    <td align="right">        2519</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1239.38313</td>
  </tr>
  <tr>
    <td align="right">        2520</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2521</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2522</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16989</td>
  </tr>
  <tr>
    <td align="right">        2523</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2757.50279</td>
  </tr>
  <tr>
    <td align="right">        2524</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.02368E-005</td>
  </tr>
  <tr>
    <td align="right">        2525</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1239.38313</td>
  </tr>
  <tr>
    <td align="right">        2526</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2527</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2528</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2529</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2801.57242</td>
  </tr>
  <tr>
    <td align="right">        2530</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1751.58704</td>
  </tr>
  <tr>
    <td align="right">        2531</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.11995E-005</td>
  </tr>
  <tr>
    <td align="right">        2532</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2533</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2534</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2535</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2536</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2801.57242</td>
  </tr>
  <tr>
    <td align="right">        2537</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2801.57242</td>
  </tr>
  <tr>
    <td align="right">        2538</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1239.66220</td>
  </tr>
  <tr>
    <td align="right">        2539</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2540</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2541</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16973</td>
  </tr>
  <tr>
    <td align="right">        2542</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2801.57242</td>
  </tr>
  <tr>
    <td align="right">        2543</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.11995E-005</td>
  </tr>
  <tr>
    <td align="right">        2544</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1239.66220</td>
  </tr>
  <tr>
    <td align="right">        2545</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2546</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP F9 S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2547</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2548</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">2791.75682</td>
  </tr>
  <tr>
    <td align="right">        2549</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">1744.85059</td>
  </tr>
  <tr>
    <td align="right">        2550</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.09851E-005</td>
  </tr>
  <tr>
    <td align="right">        2551</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2552</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2553</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2554</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2555</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">2791.75682</td>
  </tr>
  <tr>
    <td align="right">        2556</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">2791.75682</td>
  </tr>
  <tr>
    <td align="right">        2557</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1239.65265</td>
  </tr>
  <tr>
    <td align="right">        2558</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2559</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP F9 S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2560</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16904</td>
  </tr>
  <tr>
    <td align="right">        2561</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">2791.75682</td>
  </tr>
  <tr>
    <td align="right">        2562</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">6.09851E-005</td>
  </tr>
  <tr>
    <td align="right">        2563</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1239.65265</td>
  </tr>
  <tr>
    <td align="right">        2564</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T SW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2565</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T SW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2566</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2567</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">5080.00721</td>
  </tr>
  <tr>
    <td align="right">        2568</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">3281.04785</td>
  </tr>
  <tr>
    <td align="right">        2569</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">1.10971E-004</td>
  </tr>
  <tr>
    <td align="right">        2570</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2571</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2572</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2573</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2574</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">5080.00721</td>
  </tr>
  <tr>
    <td align="right">        2575</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">5080.00721</td>
  </tr>
  <tr>
    <td align="right">        2576</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2198.95075</td>
  </tr>
  <tr>
    <td align="right">        2577</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2578</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T SW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2579</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32595</td>
  </tr>
  <tr>
    <td align="right">        2580</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">5080.00721</td>
  </tr>
  <tr>
    <td align="right">        2581</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">1.10971E-004</td>
  </tr>
  <tr>
    <td align="right">        2582</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2198.95075</td>
  </tr>
  <tr>
    <td align="right">        2583</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T NW OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2584</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T NW OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2585</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2586</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">5018.39741</td>
  </tr>
  <tr>
    <td align="right">        2587</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">3242.89592</td>
  </tr>
  <tr>
    <td align="right">        2588</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">1.09625E-004</td>
  </tr>
  <tr>
    <td align="right">        2589</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2590</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2591</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2592</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2593</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">5018.39741</td>
  </tr>
  <tr>
    <td align="right">        2594</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">5018.39741</td>
  </tr>
  <tr>
    <td align="right">        2595</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2203.16529</td>
  </tr>
  <tr>
    <td align="right">        2596</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2597</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T NW SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2598</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32242</td>
  </tr>
  <tr>
    <td align="right">        2599</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">5018.39741</td>
  </tr>
  <tr>
    <td align="right">        2600</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NW</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">1.09625E-004</td>
  </tr>
  <tr>
    <td align="right">        2601</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NW</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2203.16529</td>
  </tr>
  <tr>
    <td align="right">        2602</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T SE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2603</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T SE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2604</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2605</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4461.84327</td>
  </tr>
  <tr>
    <td align="right">        2606</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2843.59364</td>
  </tr>
  <tr>
    <td align="right">        2607</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.74676E-005</td>
  </tr>
  <tr>
    <td align="right">        2608</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2609</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2610</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2611</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2612</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4461.84327</td>
  </tr>
  <tr>
    <td align="right">        2613</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4461.84327</td>
  </tr>
  <tr>
    <td align="right">        2614</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2198.82093</td>
  </tr>
  <tr>
    <td align="right">        2615</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2616</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T SE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2617</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27943</td>
  </tr>
  <tr>
    <td align="right">        2618</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4461.84327</td>
  </tr>
  <tr>
    <td align="right">        2619</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.74676E-005</td>
  </tr>
  <tr>
    <td align="right">        2620</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2198.82093</td>
  </tr>
  <tr>
    <td align="right">        2621</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T NE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2622</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T NE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2623</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2624</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">4331.60175</td>
  </tr>
  <tr>
    <td align="right">        2625</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2754.36564</td>
  </tr>
  <tr>
    <td align="right">        2626</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.46226E-005</td>
  </tr>
  <tr>
    <td align="right">        2627</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2628</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2629</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2630</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2631</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4331.60175</td>
  </tr>
  <tr>
    <td align="right">        2632</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4331.60175</td>
  </tr>
  <tr>
    <td align="right">        2633</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2203.03539</td>
  </tr>
  <tr>
    <td align="right">        2634</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2635</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T NE SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2636</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27031</td>
  </tr>
  <tr>
    <td align="right">        2637</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">4331.60175</td>
  </tr>
  <tr>
    <td align="right">        2638</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NE</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">9.46226E-005</td>
  </tr>
  <tr>
    <td align="right">        2639</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2203.03539</td>
  </tr>
  <tr>
    <td align="right">        2640</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T N1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2641</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T N1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2642</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2643</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3339.39252</td>
  </tr>
  <tr>
    <td align="right">        2644</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2120.19574</td>
  </tr>
  <tr>
    <td align="right">        2645</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.29480E-005</td>
  </tr>
  <tr>
    <td align="right">        2646</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2647</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2648</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2649</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2650</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3339.39252</td>
  </tr>
  <tr>
    <td align="right">        2651</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3339.39252</td>
  </tr>
  <tr>
    <td align="right">        2652</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1632.07841</td>
  </tr>
  <tr>
    <td align="right">        2653</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2654</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T N1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2655</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20738</td>
  </tr>
  <tr>
    <td align="right">        2656</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3339.39252</td>
  </tr>
  <tr>
    <td align="right">        2657</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.29480E-005</td>
  </tr>
  <tr>
    <td align="right">        2658</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1632.07841</td>
  </tr>
  <tr>
    <td align="right">        2659</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T N2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2660</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T N2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2661</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2662</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3315.16583</td>
  </tr>
  <tr>
    <td align="right">        2663</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2103.56988</td>
  </tr>
  <tr>
    <td align="right">        2664</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.24188E-005</td>
  </tr>
  <tr>
    <td align="right">        2665</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2666</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2667</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2668</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2669</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3315.16583</td>
  </tr>
  <tr>
    <td align="right">        2670</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3315.16583</td>
  </tr>
  <tr>
    <td align="right">        2671</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1632.07367</td>
  </tr>
  <tr>
    <td align="right">        2672</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2673</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T N2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2674</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20569</td>
  </tr>
  <tr>
    <td align="right">        2675</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3315.16583</td>
  </tr>
  <tr>
    <td align="right">        2676</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.24188E-005</td>
  </tr>
  <tr>
    <td align="right">        2677</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1632.07367</td>
  </tr>
  <tr>
    <td align="right">        2678</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T S1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2679</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T S1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2680</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2681</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3513.15335</td>
  </tr>
  <tr>
    <td align="right">        2682</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2209.12098</td>
  </tr>
  <tr>
    <td align="right">        2683</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.67438E-005</td>
  </tr>
  <tr>
    <td align="right">        2684</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2685</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2686</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2687</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2688</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3513.15335</td>
  </tr>
  <tr>
    <td align="right">        2689</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3513.15335</td>
  </tr>
  <tr>
    <td align="right">        2690</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1624.78895</td>
  </tr>
  <tr>
    <td align="right">        2691</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2692</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T S1 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2693</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21350</td>
  </tr>
  <tr>
    <td align="right">        2694</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3513.15335</td>
  </tr>
  <tr>
    <td align="right">        2695</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S1</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.67438E-005</td>
  </tr>
  <tr>
    <td align="right">        2696</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1624.78895</td>
  </tr>
  <tr>
    <td align="right">        2697</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T S2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2698</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRLOOP T S2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.59524E-002</td>
  </tr>
  <tr>
    <td align="right">        2699</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2700</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">3515.21925</td>
  </tr>
  <tr>
    <td align="right">        2701</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">2210.53336</td>
  </tr>
  <tr>
    <td align="right">        2702</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.67889E-005</td>
  </tr>
  <tr>
    <td align="right">        2703</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2704</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2705</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2706</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2707</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3515.21925</td>
  </tr>
  <tr>
    <td align="right">        2708</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3515.21925</td>
  </tr>
  <tr>
    <td align="right">        2709</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">1624.78423</td>
  </tr>
  <tr>
    <td align="right">        2710</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">        2711</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">AIRLOOP T S2 SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2712</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21365</td>
  </tr>
  <tr>
    <td align="right">        2713</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">3515.21925</td>
  </tr>
  <tr>
    <td align="right">        2714</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S2</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
    <td align="right">7.67889E-005</td>
  </tr>
  <tr>
    <td align="right">        2715</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1624.78423</td>
  </tr>
  <tr>
    <td align="right">        2716</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.89140E-004</td>
  </tr>
  <tr>
    <td align="right">        2717</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.46968E-002</td>
  </tr>
  <tr>
    <td align="right">        2718</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.89140E-004</td>
  </tr>
  <tr>
    <td align="right">        2719</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">36.93455</td>
  </tr>
  <tr>
    <td align="right">        2720</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.89140E-004</td>
  </tr>
  <tr>
    <td align="right">        2721</td>
    <td align="right">PlantLoop</td>
    <td align="right">SINGLE WATER PLANT LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.72249E-003</td>
  </tr>
  <tr>
    <td align="right">        2722</td>
    <td align="right">PlantLoop</td>
    <td align="right">SINGLE WATER PLANT LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.68670</td>
  </tr>
  <tr>
    <td align="right">        2723</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PLANT CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.72249E-003</td>
  </tr>
  <tr>
    <td align="right">        2724</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PLANT CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1445.06964</td>
  </tr>
  <tr>
    <td align="right">        2725</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">5.72249E-003</td>
  </tr>
  <tr>
    <td align="right">        2726</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">2762.47764</td>
  </tr>
  <tr>
    <td align="right">        2727</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">8.00858</td>
  </tr>
  <tr>
    <td align="right">        2728</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">7776.23455</td>
  </tr>
  <tr>
    <td align="right">        2729</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">Air Flow Rate at Low Fan Speed [m3/s]</td>
    <td align="right">4.00429</td>
  </tr>
  <tr>
    <td align="right">        2730</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">441.99642</td>
  </tr>
  <tr>
    <td align="right">        2731</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/C]</td>
    <td align="right">4665.74073</td>
  </tr>
  <tr>
    <td align="right">        2732</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">259008.98102</td>
  </tr>
  <tr>
    <td align="right">        2733</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">243921.30000</td>
  </tr>
  <tr>
    <td align="right">        2734</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.72249E-003</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8521764262E-002</td>
    <td align="right">3.3361247176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8150089806E-002</td>
    <td align="right">4.3876996494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2073919712E-002</td>
    <td align="right">2.8969762012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1171382457</td>
    <td align="right">0.3540383453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1819609037E-002</td>
    <td align="right">3.8246267889E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8323900599E-002</td>
    <td align="right">2.6120566694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8481006415E-002</td>
    <td align="right">2.7089416480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2390396177</td>
    <td align="right">0.7160538598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.1114618371E-002</td>
    <td align="right">3.4379148030E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2789830126</td>
    <td align="right">0.7265098106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2185814440E-002</td>
    <td align="right">3.5291470324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3833867320</td>
    <td align="right">1.8356206253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3701196055E-002</td>
    <td align="right">2.3784318013E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0968927197E-002</td>
    <td align="right">4.7759615680E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4851192228E-002</td>
    <td align="right">2.4600647274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9622151264E-002</td>
    <td align="right">3.8429126790E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2667886295</td>
    <td align="right">0.8764358507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0120096087E-002</td>
    <td align="right">4.0094968625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9384577338E-002</td>
    <td align="right">3.7174015478E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5818944370E-002</td>
    <td align="right">3.2146201286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3078413227E-002</td>
    <td align="right">0.2193352600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2433946874E-002</td>
    <td align="right">4.3256470579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6435845404E-002</td>
    <td align="right">4.8417300607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7588061692E-002</td>
    <td align="right">2.2569903199E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1077984557</td>
    <td align="right">0.2682545316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2154847966E-002</td>
    <td align="right">3.0065977637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1626527315</td>
    <td align="right">0.7179126563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2844491230E-002</td>
    <td align="right">2.9003050107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1425497521</td>
    <td align="right">0.3386198001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3592485774E-002</td>
    <td align="right">2.6555076768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2905305434E-002</td>
    <td align="right">4.6212929664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3753707015E-002</td>
    <td align="right">2.6815892144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2814990405E-002</td>
    <td align="right">4.6532999812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6044543137E-002</td>
    <td align="right">8.0251028599E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0495636655E-002</td>
    <td align="right">3.8557805971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3615105007E-002</td>
    <td align="right">5.8218739574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.4691073001E-002</td>
    <td align="right">3.1277461722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1398709159</td>
    <td align="right">0.6496474393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9129570507E-002</td>
    <td align="right">4.2394732274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5809218371E-002</td>
    <td align="right">4.6380244565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7564377736E-002</td>
    <td align="right">2.1542151612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1172590717</td>
    <td align="right">0.5172761376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8179210183E-002</td>
    <td align="right">2.5303682636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6974503106E-002</td>
    <td align="right">0.5683358872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8075369570E-002</td>
    <td align="right">2.6838587508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1778784433</td>
    <td align="right">1.2298172841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3399347131E-002</td>
    <td align="right">2.6883314506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2843942345E-002</td>
    <td align="right">4.4936083330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3280344618E-002</td>
    <td align="right">2.7058571926E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2874863570E-002</td>
    <td align="right">4.7612070132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6995406816E-002</td>
    <td align="right">8.6252676902E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.9233184658E-002</td>
    <td align="right">4.7497826897E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5491598173E-002</td>
    <td align="right">0.5639572829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.6248500203E-002</td>
    <td align="right">3.2759311466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0859450490E-002</td>
    <td align="right">0.2260756189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9416316232E-002</td>
    <td align="right">4.2646208250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6552398679E-002</td>
    <td align="right">4.7334553123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9820394807E-002</td>
    <td align="right">2.3933281932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1751618917</td>
    <td align="right">0.4226375763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8428173521E-002</td>
    <td align="right">2.6310329954E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4300527391</td>
    <td align="right">4.2628043122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9857459575E-002</td>
    <td align="right">2.8001792565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2274333403E-002</td>
    <td align="right">0.5560660670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4422583557E-002</td>
    <td align="right">2.7966559428E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3490645158E-002</td>
    <td align="right">4.8316992568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3844256131E-002</td>
    <td align="right">2.7749891755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3992458829E-002</td>
    <td align="right">4.8989629411E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7125632533E-002</td>
    <td align="right">8.8199112139E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7347749222E-002</td>
    <td align="right">5.2953196130E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1211913978</td>
    <td align="right">0.4563546577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4080844509E-002</td>
    <td align="right">4.9570703269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3802197212</td>
    <td align="right">2.8897495137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0523826398E-002</td>
    <td align="right">4.3176017165E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7651167620E-002</td>
    <td align="right">5.2569401826E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1313087933E-002</td>
    <td align="right">2.4928314825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2214809512</td>
    <td align="right">0.6639098427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1601210348E-002</td>
    <td align="right">2.8409028822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2266529265</td>
    <td align="right">1.0586556026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2765680055E-002</td>
    <td align="right">2.8862472059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2248953059</td>
    <td align="right">1.2425398513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5341058488E-002</td>
    <td align="right">2.8834354564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3150742000E-002</td>
    <td align="right">4.5227990771E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4691163410E-002</td>
    <td align="right">2.8533396470E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3453232949E-002</td>
    <td align="right">4.6615644173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7100162909E-002</td>
    <td align="right">8.8954366288E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.3495649137E-002</td>
    <td align="right">6.3284382140E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1305446577E-002</td>
    <td align="right">0.2842021909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4044248300E-002</td>
    <td align="right">5.1758621746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1270710634</td>
    <td align="right">0.3273354143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1741255375E-002</td>
    <td align="right">4.3626740142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8658414846E-002</td>
    <td align="right">5.1538792448E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9627216342E-002</td>
    <td align="right">2.3586206210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1285318667</td>
    <td align="right">0.3143405011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4687325292E-002</td>
    <td align="right">2.6519749954E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3803196676</td>
    <td align="right">1.3537836840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5519580240E-002</td>
    <td align="right">2.8388295843E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3191809527</td>
    <td align="right">1.4559913031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6241290995E-002</td>
    <td align="right">2.9617434574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2977855651E-002</td>
    <td align="right">4.6805960492E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5550707618E-002</td>
    <td align="right">2.9288570368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3210932508E-002</td>
    <td align="right">4.6271789077E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7187915796E-002</td>
    <td align="right">9.1003149577E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.0289068764E-002</td>
    <td align="right">6.9873198463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250085722</td>
    <td align="right">0.4158195148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5111391279E-002</td>
    <td align="right">5.6696915518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1748439008</td>
    <td align="right">0.7948638958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3050341861E-002</td>
    <td align="right">4.3937042578E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0145857908E-002</td>
    <td align="right">5.3254799276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1401414337E-002</td>
    <td align="right">2.6339055267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1521531700</td>
    <td align="right">0.4017530033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8838203364E-002</td>
    <td align="right">2.7457469904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5748423310</td>
    <td align="right">3.9847379125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8316014867E-002</td>
    <td align="right">2.7556352173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3102964876</td>
    <td align="right">1.3203295942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7121456083E-002</td>
    <td align="right">3.0126860232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3365780538E-002</td>
    <td align="right">4.2291642003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6460581047E-002</td>
    <td align="right">3.0000588597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3475753817E-002</td>
    <td align="right">4.7449806403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7235983677E-002</td>
    <td align="right">9.2954365004E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.5367420132E-002</td>
    <td align="right">7.4033994288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1368828118</td>
    <td align="right">0.6655840630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5015285807E-002</td>
    <td align="right">3.9325017631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3864208617</td>
    <td align="right">2.2642291393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4858524942E-002</td>
    <td align="right">4.4153929746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0909893543E-002</td>
    <td align="right">5.8530920690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3966394872E-002</td>
    <td align="right">2.1259422203E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1327565061</td>
    <td align="right">0.4099205177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3376493378E-002</td>
    <td align="right">3.3025191377E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1915930972</td>
    <td align="right">0.5383715987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3531042292E-002</td>
    <td align="right">3.3558039536E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2479942427</td>
    <td align="right">0.9021298157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8433743536E-002</td>
    <td align="right">3.1121651517E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3617474775E-002</td>
    <td align="right">4.3810914397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7827991492E-002</td>
    <td align="right">3.0724388216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3474420621E-002</td>
    <td align="right">4.1597542157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7158464834E-002</td>
    <td align="right">9.3907159816E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.0400561530E-002</td>
    <td align="right">6.7181181389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3073599528</td>
    <td align="right">0.8960059357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.3424534628E-002</td>
    <td align="right">3.7319131060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1664735271</td>
    <td align="right">0.5268291266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0095688244E-002</td>
    <td align="right">4.4909812994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6721678994E-002</td>
    <td align="right">5.4829873026E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1489994695E-002</td>
    <td align="right">1.9442734698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1205648743</td>
    <td align="right">0.3360415251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0414911311E-002</td>
    <td align="right">3.1087810367E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2617997112</td>
    <td align="right">0.9677279536</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9087049378E-002</td>
    <td align="right">3.0474998585E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2117318447</td>
    <td align="right">0.7347217632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2442340521E-002</td>
    <td align="right">3.3623310759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5543825465E-002</td>
    <td align="right">5.1569567888E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2047790972E-002</td>
    <td align="right">3.3694308902E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5595491251E-002</td>
    <td align="right">5.7255750144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8299637491E-002</td>
    <td align="right">1.0172561462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1857452976E-002</td>
    <td align="right">6.6564807284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2278641101</td>
    <td align="right">0.7485172366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4212258981E-002</td>
    <td align="right">5.4537716355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1295682969</td>
    <td align="right">0.3711418513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.6749918268E-002</td>
    <td align="right">5.9313567389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1425600950</td>
    <td align="right">0.5920098197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9024991376E-002</td>
    <td align="right">5.5819706741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3905323372</td>
    <td align="right">2.8128678027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.0598222244E-002</td>
    <td align="right">2.8666794834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4792962084E-002</td>
    <td align="right">0.3750403506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9495696939E-002</td>
    <td align="right">2.7543983685E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1133475668</td>
    <td align="right">0.5791771215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.5696300457E-002</td>
    <td align="right">6.0319097020E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2409895117</td>
    <td align="right">0.7692356748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.6017491497E-002</td>
    <td align="right">6.0395004563E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2660913003</td>
    <td align="right">1.0552753836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7555736097E-002</td>
    <td align="right">3.6965698572E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.10</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       40.80</td>
    <td align="right">       13.30</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        1.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
