    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      233.69</td>
    <td align="right">        0.03</td>
    <td align="right">       20.01</td>
    <td align="right">      770.84</td>
    <td align="right">        1.00</td>
    <td align="right">        7.36</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.30</td>
    <td align="right">      270.65</td>
    <td align="right">        0.03</td>
    <td align="right">       23.17</td>
    <td align="right">      892.76</td>
    <td align="right">        1.00</td>
    <td align="right">        6.84</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.23</td>
    <td align="right">      254.09</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.12</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.23</td>
    <td align="right">      252.32</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.13</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.24</td>
    <td align="right">      269.29</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.07</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.19</td>
    <td align="right">      217.32</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.28</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      171.69</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.56</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      171.01</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.57</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      171.40</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.56</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      170.36</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.57</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      288.24</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.01</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.25</td>
    <td align="right">      284.88</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      234.71</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.20</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      231.95</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.21</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      177.36</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      176.51</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      176.54</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      175.70</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.25</td>
    <td align="right">      285.17</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.25</td>
    <td align="right">      282.52</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.03</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      233.11</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.21</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      230.38</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.22</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      174.62</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.54</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      173.78</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      173.53</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.15</td>
    <td align="right">      172.74</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      286.86</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.25</td>
    <td align="right">      284.38</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      235.61</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.20</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      232.68</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.21</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      175.61</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      174.78</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.54</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      174.50</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.54</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      173.72</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      288.86</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.01</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      286.47</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      238.23</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      235.08</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.20</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      176.94</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      176.11</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      175.84</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      175.06</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.54</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      290.68</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.01</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      288.34</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.01</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      240.58</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      237.22</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.19</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      178.17</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.51</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      177.34</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      177.09</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      176.31</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      292.41</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      290.13</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.01</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.22</td>
    <td align="right">      242.76</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      239.21</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      179.37</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      178.55</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.51</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      178.32</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.51</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      177.54</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      294.77</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      292.54</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.22</td>
    <td align="right">      245.47</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.16</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.22</td>
    <td align="right">      241.79</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      181.26</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.49</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      180.44</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      180.24</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.16</td>
    <td align="right">      179.46</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.27</td>
    <td align="right">      306.26</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.96</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.27</td>
    <td align="right">      304.00</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.97</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.23</td>
    <td align="right">      255.57</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.12</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.23</td>
    <td align="right">      252.96</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.13</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.17</td>
    <td align="right">      191.12</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.42</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.17</td>
    <td align="right">      190.29</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.43</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.17</td>
    <td align="right">      190.11</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.43</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.17</td>
    <td align="right">      189.34</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.44</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.33</td>
    <td align="right">      365.10</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.84</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.32</td>
    <td align="right">      361.14</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.85</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.28</td>
    <td align="right">      313.00</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.95</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.27</td>
    <td align="right">      302.77</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.97</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      232.29</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.21</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      230.39</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.22</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      239.14</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.21</td>
    <td align="right">      239.31</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
    <td align="right">General</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000289</td>
    <td align="right">       36.93</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PLANT CIRC PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179045.11</td>
    <td align="right">    0.005722</td>
    <td align="right">     1445.07</td>
    <td align="right">   252524.76</td>
    <td align="right">        0.91</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.27</td>
    <td align="right">   175842.64</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     2191.59</td>
    <td align="right">     2629.90</td>
    <td align="right">       29.80</td>
    <td align="right">       0.189</td>
    <td align="right">       0.227</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00797</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2176.28</td>
    <td align="right">     2611.54</td>
    <td align="right">       29.59</td>
    <td align="right">       0.188</td>
    <td align="right">       0.225</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00797</td>
    <td align="right">       37.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2211.06</td>
    <td align="right">     2653.27</td>
    <td align="right">       30.07</td>
    <td align="right">       0.200</td>
    <td align="right">       0.240</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00791</td>
    <td align="right">       40.67</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1874.46</td>
    <td align="right">     2249.35</td>
    <td align="right">       25.49</td>
    <td align="right">       0.162</td>
    <td align="right">       0.194</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00799</td>
    <td align="right">       36.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1480.83</td>
    <td align="right">     1777.00</td>
    <td align="right">       20.14</td>
    <td align="right">       0.128</td>
    <td align="right">       0.153</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00805</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1475.01</td>
    <td align="right">     1770.02</td>
    <td align="right">       20.06</td>
    <td align="right">       0.127</td>
    <td align="right">       0.153</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00805</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1478.39</td>
    <td align="right">     1774.06</td>
    <td align="right">       20.10</td>
    <td align="right">       0.128</td>
    <td align="right">       0.153</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00804</td>
    <td align="right">       36.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1469.42</td>
    <td align="right">     1763.30</td>
    <td align="right">       19.98</td>
    <td align="right">       0.127</td>
    <td align="right">       0.152</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00804</td>
    <td align="right">       36.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">     2486.17</td>
    <td align="right">     2983.40</td>
    <td align="right">       33.81</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">     2457.18</td>
    <td align="right">     2948.62</td>
    <td align="right">       33.41</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">     2024.46</td>
    <td align="right">     2429.36</td>
    <td align="right">       27.53</td>
    <td align="right">       0.175</td>
    <td align="right">       0.210</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">     2000.67</td>
    <td align="right">     2400.81</td>
    <td align="right">       27.21</td>
    <td align="right">       0.173</td>
    <td align="right">       0.207</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       37.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">     1529.73</td>
    <td align="right">     1835.67</td>
    <td align="right">       20.80</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00801</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">     1522.45</td>
    <td align="right">     1826.94</td>
    <td align="right">       20.70</td>
    <td align="right">       0.131</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00801</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">     1522.72</td>
    <td align="right">     1827.27</td>
    <td align="right">       20.71</td>
    <td align="right">       0.131</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00798</td>
    <td align="right">       37.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">     1515.45</td>
    <td align="right">     1818.54</td>
    <td align="right">       20.61</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00798</td>
    <td align="right">       37.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">     2459.68</td>
    <td align="right">     2951.61</td>
    <td align="right">       33.45</td>
    <td align="right">       0.212</td>
    <td align="right">       0.255</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00790</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">     2436.83</td>
    <td align="right">     2924.20</td>
    <td align="right">       33.14</td>
    <td align="right">       0.210</td>
    <td align="right">       0.252</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00791</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">     2010.64</td>
    <td align="right">     2412.77</td>
    <td align="right">       27.34</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00786</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">     1987.06</td>
    <td align="right">     2384.48</td>
    <td align="right">       27.02</td>
    <td align="right">       0.171</td>
    <td align="right">       0.206</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">     1506.09</td>
    <td align="right">     1807.31</td>
    <td align="right">       20.48</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00799</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">     1498.89</td>
    <td align="right">     1798.67</td>
    <td align="right">       20.38</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00799</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">     1496.76</td>
    <td align="right">     1796.12</td>
    <td align="right">       20.35</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00795</td>
    <td align="right">       37.28</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">     1489.89</td>
    <td align="right">     1787.86</td>
    <td align="right">       20.26</td>
    <td align="right">       0.129</td>
    <td align="right">       0.154</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00794</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">     2474.30</td>
    <td align="right">     2969.16</td>
    <td align="right">       33.65</td>
    <td align="right">       0.213</td>
    <td align="right">       0.256</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">     2452.90</td>
    <td align="right">     2943.48</td>
    <td align="right">       33.35</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">     2032.25</td>
    <td align="right">     2438.70</td>
    <td align="right">       27.63</td>
    <td align="right">       0.175</td>
    <td align="right">       0.210</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00784</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">     2006.90</td>
    <td align="right">     2408.28</td>
    <td align="right">       27.29</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00787</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">     1514.70</td>
    <td align="right">     1817.64</td>
    <td align="right">       20.60</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">     1507.54</td>
    <td align="right">     1809.05</td>
    <td align="right">       20.50</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">     1505.13</td>
    <td align="right">     1806.16</td>
    <td align="right">       20.47</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00792</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">     1498.34</td>
    <td align="right">     1798.01</td>
    <td align="right">       20.37</td>
    <td align="right">       0.129</td>
    <td align="right">       0.155</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00792</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     2491.53</td>
    <td align="right">     2989.83</td>
    <td align="right">       33.88</td>
    <td align="right">       0.215</td>
    <td align="right">       0.258</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00787</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     2470.88</td>
    <td align="right">     2965.05</td>
    <td align="right">       33.60</td>
    <td align="right">       0.213</td>
    <td align="right">       0.256</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00788</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     2054.87</td>
    <td align="right">     2465.84</td>
    <td align="right">       27.94</td>
    <td align="right">       0.177</td>
    <td align="right">       0.213</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00783</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     2027.61</td>
    <td align="right">     2433.14</td>
    <td align="right">       27.57</td>
    <td align="right">       0.175</td>
    <td align="right">       0.210</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     1526.13</td>
    <td align="right">     1831.36</td>
    <td align="right">       20.75</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     1519.00</td>
    <td align="right">     1822.80</td>
    <td align="right">       20.66</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     1516.66</td>
    <td align="right">     1820.00</td>
    <td align="right">       20.62</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00791</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     1509.90</td>
    <td align="right">     1811.88</td>
    <td align="right">       20.53</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00791</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">     2507.22</td>
    <td align="right">     3008.67</td>
    <td align="right">       34.09</td>
    <td align="right">       0.216</td>
    <td align="right">       0.260</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00786</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">     2487.05</td>
    <td align="right">     2984.46</td>
    <td align="right">       33.82</td>
    <td align="right">       0.215</td>
    <td align="right">       0.257</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00787</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">     2075.09</td>
    <td align="right">     2490.11</td>
    <td align="right">       28.22</td>
    <td align="right">       0.179</td>
    <td align="right">       0.215</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00782</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">     2046.09</td>
    <td align="right">     2455.31</td>
    <td align="right">       27.82</td>
    <td align="right">       0.176</td>
    <td align="right">       0.212</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00784</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">     1536.72</td>
    <td align="right">     1844.06</td>
    <td align="right">       20.90</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">     1529.61</td>
    <td align="right">     1835.53</td>
    <td align="right">       20.80</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">     1527.45</td>
    <td align="right">     1832.94</td>
    <td align="right">       20.77</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00790</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">     1520.70</td>
    <td align="right">     1824.84</td>
    <td align="right">       20.68</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00790</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">     2522.14</td>
    <td align="right">     3026.56</td>
    <td align="right">       34.30</td>
    <td align="right">       0.218</td>
    <td align="right">       0.261</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00786</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">     2502.49</td>
    <td align="right">     3002.99</td>
    <td align="right">       34.03</td>
    <td align="right">       0.216</td>
    <td align="right">       0.259</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00786</td>
    <td align="right">       37.83</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">     2093.95</td>
    <td align="right">     2512.74</td>
    <td align="right">       28.47</td>
    <td align="right">       0.181</td>
    <td align="right">       0.217</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00781</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">     2063.25</td>
    <td align="right">     2475.90</td>
    <td align="right">       28.06</td>
    <td align="right">       0.178</td>
    <td align="right">       0.214</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00783</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">     1547.08</td>
    <td align="right">     1856.50</td>
    <td align="right">       21.04</td>
    <td align="right">       0.133</td>
    <td align="right">       0.160</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00794</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">     1539.99</td>
    <td align="right">     1847.99</td>
    <td align="right">       20.94</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00794</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">     1538.07</td>
    <td align="right">     1845.68</td>
    <td align="right">       20.91</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">     1531.33</td>
    <td align="right">     1837.60</td>
    <td align="right">       20.82</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00789</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">     2542.49</td>
    <td align="right">     3050.99</td>
    <td align="right">       34.57</td>
    <td align="right">       0.219</td>
    <td align="right">       0.263</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">     2523.31</td>
    <td align="right">     3027.97</td>
    <td align="right">       34.31</td>
    <td align="right">       0.218</td>
    <td align="right">       0.261</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       37.83</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">     2117.31</td>
    <td align="right">     2540.78</td>
    <td align="right">       28.79</td>
    <td align="right">       0.183</td>
    <td align="right">       0.219</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00780</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">     2085.53</td>
    <td align="right">     2502.64</td>
    <td align="right">       28.36</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00782</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">     1563.37</td>
    <td align="right">     1876.05</td>
    <td align="right">       21.26</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">     1556.31</td>
    <td align="right">     1867.58</td>
    <td align="right">       21.16</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">     1554.58</td>
    <td align="right">     1865.50</td>
    <td align="right">       21.14</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00788</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">     1547.88</td>
    <td align="right">     1857.45</td>
    <td align="right">       21.05</td>
    <td align="right">       0.134</td>
    <td align="right">       0.160</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00788</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">     2641.67</td>
    <td align="right">     3170.00</td>
    <td align="right">       35.92</td>
    <td align="right">       0.228</td>
    <td align="right">       0.273</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       38.05</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">     2622.09</td>
    <td align="right">     3146.51</td>
    <td align="right">       35.65</td>
    <td align="right">       0.226</td>
    <td align="right">       0.271</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">     2204.41</td>
    <td align="right">     2645.30</td>
    <td align="right">       29.98</td>
    <td align="right">       0.190</td>
    <td align="right">       0.228</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00780</td>
    <td align="right">       40.53</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">     2181.90</td>
    <td align="right">     2618.28</td>
    <td align="right">       29.67</td>
    <td align="right">       0.188</td>
    <td align="right">       0.226</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00782</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">     1648.43</td>
    <td align="right">     1978.12</td>
    <td align="right">       22.42</td>
    <td align="right">       0.142</td>
    <td align="right">       0.171</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">     1641.30</td>
    <td align="right">     1969.56</td>
    <td align="right">       22.32</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00793</td>
    <td align="right">       35.95</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">     1639.79</td>
    <td align="right">     1967.75</td>
    <td align="right">       22.30</td>
    <td align="right">       0.141</td>
    <td align="right">       0.170</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00788</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">     1633.15</td>
    <td align="right">     1959.79</td>
    <td align="right">       22.21</td>
    <td align="right">       0.141</td>
    <td align="right">       0.169</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00788</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3149.24</td>
    <td align="right">     3779.09</td>
    <td align="right">       42.82</td>
    <td align="right">       0.272</td>
    <td align="right">       0.326</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       39.12</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3115.03</td>
    <td align="right">     3738.04</td>
    <td align="right">       42.36</td>
    <td align="right">       0.269</td>
    <td align="right">       0.322</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00785</td>
    <td align="right">       38.72</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     2699.78</td>
    <td align="right">     3239.74</td>
    <td align="right">       36.71</td>
    <td align="right">       0.233</td>
    <td align="right">       0.279</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00783</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2611.61</td>
    <td align="right">     3133.93</td>
    <td align="right">       35.51</td>
    <td align="right">       0.225</td>
    <td align="right">       0.270</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00782</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2003.59</td>
    <td align="right">     2404.31</td>
    <td align="right">       27.24</td>
    <td align="right">       0.173</td>
    <td align="right">       0.207</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00790</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     1987.19</td>
    <td align="right">     2384.63</td>
    <td align="right">       27.02</td>
    <td align="right">       0.171</td>
    <td align="right">       0.206</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00790</td>
    <td align="right">       37.61</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2062.72</td>
    <td align="right">     2475.26</td>
    <td align="right">       28.05</td>
    <td align="right">       0.178</td>
    <td align="right">       0.214</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00787</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2064.11</td>
    <td align="right">     2476.94</td>
    <td align="right">       28.07</td>
    <td align="right">       0.178</td>
    <td align="right">       0.214</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.40</td>
    <td align="right">     0.00787</td>
    <td align="right">       40.80</td>
    <td align="right">     0.00558</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">      906.34</td>
    <td align="right">     1087.61</td>
    <td align="right">       12.32</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00797</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">      919.98</td>
    <td align="right">     1103.98</td>
    <td align="right">       12.51</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00798</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     1094.55</td>
    <td align="right">     1313.46</td>
    <td align="right">       14.88</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00772</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.038</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      917.88</td>
    <td align="right">     1101.46</td>
    <td align="right">       12.48</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00798</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      546.69</td>
    <td align="right">      656.03</td>
    <td align="right">        7.43</td>
    <td align="right">       0.027</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00826</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      546.62</td>
    <td align="right">      655.95</td>
    <td align="right">        7.43</td>
    <td align="right">       0.027</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00826</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      533.09</td>
    <td align="right">      639.71</td>
    <td align="right">        7.25</td>
    <td align="right">       0.026</td>
    <td align="right">       0.031</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00827</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      557.73</td>
    <td align="right">      669.28</td>
    <td align="right">        7.58</td>
    <td align="right">       0.027</td>
    <td align="right">       0.033</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00825</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">      893.69</td>
    <td align="right">     1072.43</td>
    <td align="right">       12.15</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00766</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">      898.84</td>
    <td align="right">     1078.61</td>
    <td align="right">       12.22</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00766</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">      965.51</td>
    <td align="right">     1158.61</td>
    <td align="right">       13.13</td>
    <td align="right">       0.047</td>
    <td align="right">       0.057</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00768</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">      896.82</td>
    <td align="right">     1076.18</td>
    <td align="right">       12.19</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00766</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">      438.75</td>
    <td align="right">      526.50</td>
    <td align="right">        5.97</td>
    <td align="right">       0.022</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00771</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">      438.69</td>
    <td align="right">      526.43</td>
    <td align="right">        5.97</td>
    <td align="right">       0.022</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00771</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">      436.44</td>
    <td align="right">      523.73</td>
    <td align="right">        5.93</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00771</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">      441.68</td>
    <td align="right">      530.01</td>
    <td align="right">        6.01</td>
    <td align="right">       0.022</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00771</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">      869.20</td>
    <td align="right">     1043.04</td>
    <td align="right">       11.82</td>
    <td align="right">       0.043</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00758</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">      872.79</td>
    <td align="right">     1047.34</td>
    <td align="right">       11.87</td>
    <td align="right">       0.043</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00758</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">      875.52</td>
    <td align="right">     1050.63</td>
    <td align="right">       11.91</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00758</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">      871.10</td>
    <td align="right">     1045.32</td>
    <td align="right">       11.85</td>
    <td align="right">       0.043</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00758</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">      401.95</td>
    <td align="right">      482.34</td>
    <td align="right">        5.47</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">      401.90</td>
    <td align="right">      482.29</td>
    <td align="right">        5.47</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">      398.96</td>
    <td align="right">      478.75</td>
    <td align="right">        5.42</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">      399.74</td>
    <td align="right">      479.69</td>
    <td align="right">        5.44</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">      881.86</td>
    <td align="right">     1058.23</td>
    <td align="right">       11.99</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">      885.04</td>
    <td align="right">     1062.05</td>
    <td align="right">       12.03</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">      881.35</td>
    <td align="right">     1057.62</td>
    <td align="right">       11.98</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">      883.64</td>
    <td align="right">     1060.37</td>
    <td align="right">       12.02</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">      404.99</td>
    <td align="right">      485.99</td>
    <td align="right">        5.51</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">      404.95</td>
    <td align="right">      485.94</td>
    <td align="right">        5.51</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">      402.09</td>
    <td align="right">      482.51</td>
    <td align="right">        5.47</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">      402.18</td>
    <td align="right">      482.61</td>
    <td align="right">        5.47</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00753</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">      899.34</td>
    <td align="right">     1079.21</td>
    <td align="right">       12.23</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      902.14</td>
    <td align="right">     1082.57</td>
    <td align="right">       12.27</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">      898.30</td>
    <td align="right">     1077.96</td>
    <td align="right">       12.22</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">      901.01</td>
    <td align="right">     1081.21</td>
    <td align="right">       12.25</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00750</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      414.65</td>
    <td align="right">      497.58</td>
    <td align="right">        5.64</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00749</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      414.62</td>
    <td align="right">      497.55</td>
    <td align="right">        5.64</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00749</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      412.09</td>
    <td align="right">      494.51</td>
    <td align="right">        5.60</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00748</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      412.08</td>
    <td align="right">      494.49</td>
    <td align="right">        5.60</td>
    <td align="right">       0.020</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00748</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">      916.15</td>
    <td align="right">     1099.38</td>
    <td align="right">       12.46</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">      918.58</td>
    <td align="right">     1102.29</td>
    <td align="right">       12.49</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">      915.27</td>
    <td align="right">     1098.32</td>
    <td align="right">       12.45</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">      917.69</td>
    <td align="right">     1101.22</td>
    <td align="right">       12.48</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00747</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">      424.79</td>
    <td align="right">      509.75</td>
    <td align="right">        5.78</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">      424.76</td>
    <td align="right">      509.72</td>
    <td align="right">        5.78</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">      422.61</td>
    <td align="right">      507.13</td>
    <td align="right">        5.75</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">      422.58</td>
    <td align="right">      507.10</td>
    <td align="right">        5.75</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">      932.81</td>
    <td align="right">     1119.38</td>
    <td align="right">       12.68</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">      934.85</td>
    <td align="right">     1121.82</td>
    <td align="right">       12.71</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">      932.14</td>
    <td align="right">     1118.57</td>
    <td align="right">       12.68</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">      934.18</td>
    <td align="right">     1121.02</td>
    <td align="right">       12.70</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">      435.62</td>
    <td align="right">      522.75</td>
    <td align="right">        5.92</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00742</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">      435.61</td>
    <td align="right">      522.73</td>
    <td align="right">        5.92</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00742</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">      433.83</td>
    <td align="right">      520.60</td>
    <td align="right">        5.90</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00742</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">      433.81</td>
    <td align="right">      520.58</td>
    <td align="right">        5.90</td>
    <td align="right">       0.021</td>
    <td align="right">       0.026</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00742</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">      957.46</td>
    <td align="right">     1148.95</td>
    <td align="right">       13.02</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00744</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">      958.95</td>
    <td align="right">     1150.74</td>
    <td align="right">       13.04</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00744</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">      956.99</td>
    <td align="right">     1148.39</td>
    <td align="right">       13.01</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00744</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">      958.48</td>
    <td align="right">     1150.18</td>
    <td align="right">       13.03</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00744</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">      454.95</td>
    <td align="right">      545.95</td>
    <td align="right">        6.19</td>
    <td align="right">       0.022</td>
    <td align="right">       0.027</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00741</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">      454.94</td>
    <td align="right">      545.93</td>
    <td align="right">        6.19</td>
    <td align="right">       0.022</td>
    <td align="right">       0.027</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00741</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">      453.69</td>
    <td align="right">      544.43</td>
    <td align="right">        6.17</td>
    <td align="right">       0.022</td>
    <td align="right">       0.027</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00740</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">      453.68</td>
    <td align="right">      544.42</td>
    <td align="right">        6.17</td>
    <td align="right">       0.022</td>
    <td align="right">       0.027</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00740</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">     1050.86</td>
    <td align="right">     1261.03</td>
    <td align="right">       14.29</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00746</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">     1050.49</td>
    <td align="right">     1260.58</td>
    <td align="right">       14.28</td>
    <td align="right">       0.051</td>
    <td align="right">       0.062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00746</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">     1050.58</td>
    <td align="right">     1260.69</td>
    <td align="right">       14.29</td>
    <td align="right">       0.051</td>
    <td align="right">       0.062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00746</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">     1050.20</td>
    <td align="right">     1260.25</td>
    <td align="right">       14.28</td>
    <td align="right">       0.051</td>
    <td align="right">       0.062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00746</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">      537.00</td>
    <td align="right">      644.40</td>
    <td align="right">        7.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">      536.99</td>
    <td align="right">      644.39</td>
    <td align="right">        7.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">      537.23</td>
    <td align="right">      644.67</td>
    <td align="right">        7.31</td>
    <td align="right">       0.026</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">      537.22</td>
    <td align="right">      644.66</td>
    <td align="right">        7.31</td>
    <td align="right">       0.026</td>
    <td align="right">       0.032</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00745</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     1348.46</td>
    <td align="right">     1618.15</td>
    <td align="right">       18.34</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00754</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     1352.03</td>
    <td align="right">     1622.43</td>
    <td align="right">       18.38</td>
    <td align="right">       0.066</td>
    <td align="right">       0.080</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00755</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     1348.35</td>
    <td align="right">     1618.02</td>
    <td align="right">       18.33</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00754</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     1351.92</td>
    <td align="right">     1622.30</td>
    <td align="right">       18.38</td>
    <td align="right">       0.066</td>
    <td align="right">       0.080</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00755</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">      869.08</td>
    <td align="right">     1042.89</td>
    <td align="right">       11.82</td>
    <td align="right">       0.043</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00761</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">      869.07</td>
    <td align="right">     1042.89</td>
    <td align="right">       11.82</td>
    <td align="right">       0.043</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00761</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">      862.91</td>
    <td align="right">     1035.50</td>
    <td align="right">       11.73</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">      862.91</td>
    <td align="right">     1035.49</td>
    <td align="right">       11.73</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">       21.70</td>
    <td align="right">       21.70</td>
    <td align="right">     0.00760</td>
    <td align="right">        0.50</td>
    <td align="right">     0.00432</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    3612.679</td>
    <td align="right">    2317.405</td>
    <td align="right">    0.226844</td>
    <td align="right">  0.00007892</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4118.59</td>
    <td align="right">     4118.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.95</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00769208</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769208</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00796511</td>
    <td align="right">     38.0347</td>
    <td align="right">     2629.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    3580.489</td>
    <td align="right">    2299.626</td>
    <td align="right">    0.225260</td>
    <td align="right">  0.00007821</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     4082.35</td>
    <td align="right">     4082.35</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.92</td>
    <td align="right">       15.71</td>
    <td align="right">  0.00769881</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769881</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797489</td>
    <td align="right">     38.0810</td>
    <td align="right">     2611.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP OFFICE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    4001.139</td>
    <td align="right">    2494.728</td>
    <td align="right">    0.240415</td>
    <td align="right">  0.00008740</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">     4549.34</td>
    <td align="right">     4549.34</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00753812</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753812</td>
    <td align="right">       40.67</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.46</td>
    <td align="right">   -999.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00790717</td>
    <td align="right">     38.9113</td>
    <td align="right">     2653.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    3107.258</td>
    <td align="right">    1985.127</td>
    <td align="right">    0.194020</td>
    <td align="right">  0.00006788</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     3541.88</td>
    <td align="right">     3541.88</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.03</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00766628</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766628</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798865</td>
    <td align="right">     38.1459</td>
    <td align="right">     2249.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    2514.010</td>
    <td align="right">    1586.877</td>
    <td align="right">    0.153278</td>
    <td align="right">  0.00005492</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2857.87</td>
    <td align="right">     2857.87</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.39</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00762977</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762977</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804784</td>
    <td align="right">     38.4251</td>
    <td align="right">     1777.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    2505.420</td>
    <td align="right">    1580.950</td>
    <td align="right">    0.152676</td>
    <td align="right">  0.00005473</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2848.00</td>
    <td align="right">     2848.00</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.40</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00762815</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762815</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804789</td>
    <td align="right">     38.4253</td>
    <td align="right">     1770.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    2519.727</td>
    <td align="right">    1586.803</td>
    <td align="right">    0.153025</td>
    <td align="right">  0.00005504</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     2863.42</td>
    <td align="right">     2863.42</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.45</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00761918</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761918</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803592</td>
    <td align="right">     38.3689</td>
    <td align="right">     1774.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    2506.481</td>
    <td align="right">    1577.664</td>
    <td align="right">    0.152096</td>
    <td align="right">  0.00005475</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     2848.19</td>
    <td align="right">     2848.19</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00761665</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761665</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803595</td>
    <td align="right">     38.3690</td>
    <td align="right">     1763.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    4063.125</td>
    <td align="right">    2614.524</td>
    <td align="right">    0.257334</td>
    <td align="right">  0.00008876</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4638.62</td>
    <td align="right">     4638.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.81</td>
    <td align="right">       15.67</td>
    <td align="right">  0.00768895</td>
    <td align="right">       14.00</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00768895</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792564</td>
    <td align="right">     37.8484</td>
    <td align="right">     2983.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    4007.877</td>
    <td align="right">    2581.509</td>
    <td align="right">    0.254334</td>
    <td align="right">  0.00008755</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4576.52</td>
    <td align="right">     4576.52</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.79</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00769198</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769198</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793213</td>
    <td align="right">     37.8790</td>
    <td align="right">     2948.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    3455.467</td>
    <td align="right">    2171.962</td>
    <td align="right">    0.209543</td>
    <td align="right">  0.00007548</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3927.88</td>
    <td align="right">     3927.88</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00760068</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760068</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788651</td>
    <td align="right">     37.6638</td>
    <td align="right">     2429.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    3324.443</td>
    <td align="right">    2116.617</td>
    <td align="right">    0.207082</td>
    <td align="right">  0.00007262</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     3791.66</td>
    <td align="right">     3791.66</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.05</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00763184</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763184</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792602</td>
    <td align="right">     37.8505</td>
    <td align="right">     2400.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    2588.112</td>
    <td align="right">    1633.765</td>
    <td align="right">    0.158339</td>
    <td align="right">  0.00005654</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2945.20</td>
    <td align="right">     2945.20</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.33</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00761146</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761146</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800996</td>
    <td align="right">     38.2464</td>
    <td align="right">     1835.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    2577.365</td>
    <td align="right">    1626.358</td>
    <td align="right">    0.157585</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2932.85</td>
    <td align="right">     2932.85</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.34</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00760946</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760946</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800986</td>
    <td align="right">     38.2459</td>
    <td align="right">     1826.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    2614.458</td>
    <td align="right">    1637.212</td>
    <td align="right">    0.157613</td>
    <td align="right">  0.00005711</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2970.70</td>
    <td align="right">     2970.70</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.56</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00758111</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758111</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797583</td>
    <td align="right">     38.0855</td>
    <td align="right">     1827.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    2603.704</td>
    <td align="right">    1629.806</td>
    <td align="right">    0.156860</td>
    <td align="right">  0.00005688</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2958.33</td>
    <td align="right">     2958.33</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.57</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00757906</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757906</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797565</td>
    <td align="right">     38.0846</td>
    <td align="right">     1818.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    4025.918</td>
    <td align="right">    2584.719</td>
    <td align="right">    0.254591</td>
    <td align="right">  0.00008794</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4598.02</td>
    <td align="right">     4598.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.83</td>
    <td align="right">       15.65</td>
    <td align="right">  0.00766591</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766591</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790284</td>
    <td align="right">     37.7407</td>
    <td align="right">     2951.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">    3979.753</td>
    <td align="right">    2557.914</td>
    <td align="right">    0.252227</td>
    <td align="right">  0.00008694</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4546.38</td>
    <td align="right">     4546.38</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.80</td>
    <td align="right">       15.65</td>
    <td align="right">  0.00766941</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766941</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790921</td>
    <td align="right">     37.7708</td>
    <td align="right">     2924.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">    3436.875</td>
    <td align="right">    2155.150</td>
    <td align="right">    0.208111</td>
    <td align="right">  0.00007508</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3908.58</td>
    <td align="right">     3908.58</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.49</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00757529</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757529</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785975</td>
    <td align="right">     37.5374</td>
    <td align="right">     2412.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">    3315.751</td>
    <td align="right">    2102.275</td>
    <td align="right">    0.205673</td>
    <td align="right">  0.00007243</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3782.97</td>
    <td align="right">     3782.97</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.11</td>
    <td align="right">       15.69</td>
    <td align="right">  0.00759661</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759661</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788802</td>
    <td align="right">     37.6709</td>
    <td align="right">     2384.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">    2554.353</td>
    <td align="right">    1607.996</td>
    <td align="right">    0.155892</td>
    <td align="right">  0.00005580</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2907.70</td>
    <td align="right">     2907.70</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.36</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00758612</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758612</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798707</td>
    <td align="right">     38.1385</td>
    <td align="right">     1807.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">    2543.725</td>
    <td align="right">    1600.674</td>
    <td align="right">    0.155147</td>
    <td align="right">  0.00005557</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2895.48</td>
    <td align="right">     2895.48</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.37</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00758403</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758403</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798687</td>
    <td align="right">     38.1375</td>
    <td align="right">     1798.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">    2577.230</td>
    <td align="right">    1609.102</td>
    <td align="right">    0.154925</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2929.17</td>
    <td align="right">     2929.17</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00755501</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755501</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00795270</td>
    <td align="right">     37.9764</td>
    <td align="right">     1796.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">    2576.417</td>
    <td align="right">    1604.393</td>
    <td align="right">    0.154214</td>
    <td align="right">  0.00005628</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2927.25</td>
    <td align="right">     2927.25</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.66</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00754224</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754224</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793956</td>
    <td align="right">     37.9142</td>
    <td align="right">     1787.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">    4048.921</td>
    <td align="right">    2597.320</td>
    <td align="right">    0.256104</td>
    <td align="right">  0.00008845</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4626.09</td>
    <td align="right">     4626.09</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.82</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00765325</td>
    <td align="right">       14.00</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00765325</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788718</td>
    <td align="right">     37.6668</td>
    <td align="right">     2969.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">    4004.888</td>
    <td align="right">    2571.955</td>
    <td align="right">    0.253889</td>
    <td align="right">  0.00008749</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4576.90</td>
    <td align="right">     4576.90</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.79</td>
    <td align="right">       15.63</td>
    <td align="right">  0.00765670</td>
    <td align="right">       14.00</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00765670</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789331</td>
    <td align="right">     37.6957</td>
    <td align="right">     2943.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">    3470.220</td>
    <td align="right">    2175.031</td>
    <td align="right">    0.210347</td>
    <td align="right">  0.00007581</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3948.53</td>
    <td align="right">     3948.53</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.46</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00756274</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756274</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784199</td>
    <td align="right">     37.4536</td>
    <td align="right">     2438.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">    3346.425</td>
    <td align="right">    2120.284</td>
    <td align="right">    0.207726</td>
    <td align="right">  0.00007310</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3819.82</td>
    <td align="right">     3819.82</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.09</td>
    <td align="right">       15.67</td>
    <td align="right">  0.00758325</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758325</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00786946</td>
    <td align="right">     37.5832</td>
    <td align="right">     2408.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">    2567.912</td>
    <td align="right">    1615.486</td>
    <td align="right">    0.156783</td>
    <td align="right">  0.00005610</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2924.25</td>
    <td align="right">     2924.25</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.35</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00757474</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757474</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797070</td>
    <td align="right">     38.0612</td>
    <td align="right">     1817.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">    2557.341</td>
    <td align="right">    1608.206</td>
    <td align="right">    0.156042</td>
    <td align="right">  0.00005586</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2912.10</td>
    <td align="right">     2912.10</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.36</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00757263</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757263</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797043</td>
    <td align="right">     38.0600</td>
    <td align="right">     1809.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">    2599.808</td>
    <td align="right">    1618.663</td>
    <td align="right">    0.155791</td>
    <td align="right">  0.00005679</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2955.13</td>
    <td align="right">     2955.13</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.64</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00753308</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753308</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792374</td>
    <td align="right">     37.8396</td>
    <td align="right">     1806.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">    2589.767</td>
    <td align="right">    1611.759</td>
    <td align="right">    0.155089</td>
    <td align="right">  0.00005657</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2943.57</td>
    <td align="right">     2943.57</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.65</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00753103</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753103</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792340</td>
    <td align="right">     37.8379</td>
    <td align="right">     1798.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">    4075.492</td>
    <td align="right">    2612.960</td>
    <td align="right">    0.257886</td>
    <td align="right">  0.00008903</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4657.95</td>
    <td align="right">     4657.95</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.81</td>
    <td align="right">       15.63</td>
    <td align="right">  0.00764378</td>
    <td align="right">       14.00</td>
    <td align="right">       10.87</td>
    <td align="right">  0.00764378</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787486</td>
    <td align="right">     37.6086</td>
    <td align="right">     2989.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">    4032.576</td>
    <td align="right">    2588.342</td>
    <td align="right">    0.255749</td>
    <td align="right">  0.00008809</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4610.06</td>
    <td align="right">     4610.06</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.78</td>
    <td align="right">       15.62</td>
    <td align="right">  0.00764715</td>
    <td align="right">       14.00</td>
    <td align="right">       10.87</td>
    <td align="right">  0.00764715</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788076</td>
    <td align="right">     37.6365</td>
    <td align="right">     2965.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">    3504.784</td>
    <td align="right">    2196.301</td>
    <td align="right">    0.212687</td>
    <td align="right">  0.00007656</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3989.59</td>
    <td align="right">     3989.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.44</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00755373</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755373</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782822</td>
    <td align="right">     37.3885</td>
    <td align="right">     2465.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">    3378.133</td>
    <td align="right">    2139.568</td>
    <td align="right">    0.209869</td>
    <td align="right">  0.00007379</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3857.57</td>
    <td align="right">     3857.57</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.07</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00757349</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757349</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785498</td>
    <td align="right">     37.5149</td>
    <td align="right">     2433.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">    2585.475</td>
    <td align="right">    1626.077</td>
    <td align="right">    0.157965</td>
    <td align="right">  0.00005648</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2945.22</td>
    <td align="right">     2945.22</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.34</td>
    <td align="right">       15.74</td>
    <td align="right">  0.00756687</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756687</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00795774</td>
    <td align="right">     38.0001</td>
    <td align="right">     1831.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">    2574.944</td>
    <td align="right">    1618.827</td>
    <td align="right">    0.157227</td>
    <td align="right">  0.00005625</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2933.11</td>
    <td align="right">     2933.11</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.35</td>
    <td align="right">       15.74</td>
    <td align="right">  0.00756478</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756478</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00795743</td>
    <td align="right">     37.9986</td>
    <td align="right">     1822.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">    2617.546</td>
    <td align="right">    1629.383</td>
    <td align="right">    0.156985</td>
    <td align="right">  0.00005718</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2976.32</td>
    <td align="right">     2976.32</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.62</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00752549</td>
    <td align="right">       14.00</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00752549</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00791109</td>
    <td align="right">     37.7799</td>
    <td align="right">     1820.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">    2607.540</td>
    <td align="right">    1622.506</td>
    <td align="right">    0.156284</td>
    <td align="right">  0.00005696</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2964.80</td>
    <td align="right">     2964.80</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.63</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00752345</td>
    <td align="right">       14.00</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00752345</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00791071</td>
    <td align="right">     37.7781</td>
    <td align="right">     1811.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">    4099.640</td>
    <td align="right">    2627.316</td>
    <td align="right">    0.259510</td>
    <td align="right">  0.00008956</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4686.84</td>
    <td align="right">     4686.84</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.80</td>
    <td align="right">       15.62</td>
    <td align="right">  0.00763594</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763594</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00786454</td>
    <td align="right">     37.5599</td>
    <td align="right">     3008.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">    4057.428</td>
    <td align="right">    2603.164</td>
    <td align="right">    0.257422</td>
    <td align="right">  0.00008863</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4639.76</td>
    <td align="right">     4639.76</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.77</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00763922</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763922</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787025</td>
    <td align="right">     37.5868</td>
    <td align="right">     2984.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">    3535.656</td>
    <td align="right">    2215.393</td>
    <td align="right">    0.214780</td>
    <td align="right">  0.00007724</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     4026.22</td>
    <td align="right">     4026.22</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.42</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00754636</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754636</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00781681</td>
    <td align="right">     37.3346</td>
    <td align="right">     2490.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">    3406.376</td>
    <td align="right">    2156.834</td>
    <td align="right">    0.211781</td>
    <td align="right">  0.00007441</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3891.14</td>
    <td align="right">     3891.14</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.06</td>
    <td align="right">       15.65</td>
    <td align="right">  0.00756547</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756547</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784294</td>
    <td align="right">     37.4580</td>
    <td align="right">     2455.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">    2601.697</td>
    <td align="right">    1635.963</td>
    <td align="right">    0.159061</td>
    <td align="right">  0.00005683</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2964.53</td>
    <td align="right">     2964.53</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.32</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00756049</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756049</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00794690</td>
    <td align="right">     37.9489</td>
    <td align="right">     1844.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">    2591.198</td>
    <td align="right">    1628.738</td>
    <td align="right">    0.158325</td>
    <td align="right">  0.00005660</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2952.46</td>
    <td align="right">     2952.46</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.33</td>
    <td align="right">       15.74</td>
    <td align="right">  0.00755840</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755840</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00794654</td>
    <td align="right">     37.9473</td>
    <td align="right">     1835.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">    2634.083</td>
    <td align="right">    1639.492</td>
    <td align="right">    0.158101</td>
    <td align="right">  0.00005754</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2996.01</td>
    <td align="right">     2996.01</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.61</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00751939</td>
    <td align="right">       14.00</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00751939</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790053</td>
    <td align="right">     37.7300</td>
    <td align="right">     1832.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    2624.101</td>
    <td align="right">    1632.634</td>
    <td align="right">    0.157402</td>
    <td align="right">  0.00005732</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2984.52</td>
    <td align="right">     2984.52</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.62</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00751735</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751735</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790011</td>
    <td align="right">     37.7281</td>
    <td align="right">     1824.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    4122.516</td>
    <td align="right">    2641.065</td>
    <td align="right">    0.261053</td>
    <td align="right">  0.00009006</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4714.13</td>
    <td align="right">     4714.13</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.80</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00762929</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762929</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785565</td>
    <td align="right">     37.5179</td>
    <td align="right">     3026.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    4087.257</td>
    <td align="right">    2619.400</td>
    <td align="right">    0.259020</td>
    <td align="right">  0.00008928</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">     4674.26</td>
    <td align="right">     4674.26</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.78</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00763004</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763004</td>
    <td align="right">       37.83</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.58</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785847</td>
    <td align="right">     37.5312</td>
    <td align="right">     3002.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    3564.373</td>
    <td align="right">    2233.257</td>
    <td align="right">    0.216730</td>
    <td align="right">  0.00007786</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     4060.23</td>
    <td align="right">     4060.23</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.40</td>
    <td align="right">       15.74</td>
    <td align="right">  0.00754022</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754022</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00780706</td>
    <td align="right">     37.2886</td>
    <td align="right">     2512.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    3432.549</td>
    <td align="right">    2172.935</td>
    <td align="right">    0.213556</td>
    <td align="right">  0.00007498</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3922.20</td>
    <td align="right">     3922.20</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.04</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00755872</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755872</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00783264</td>
    <td align="right">     37.4094</td>
    <td align="right">     2475.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    2617.518</td>
    <td align="right">    1645.728</td>
    <td align="right">    0.160134</td>
    <td align="right">  0.00005718</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2983.31</td>
    <td align="right">     2983.31</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.31</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00755527</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755527</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793757</td>
    <td align="right">     37.9049</td>
    <td align="right">     1856.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    2607.046</td>
    <td align="right">    1638.522</td>
    <td align="right">    0.159400</td>
    <td align="right">  0.00005695</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2971.27</td>
    <td align="right">     2971.27</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.32</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00755318</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755318</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793718</td>
    <td align="right">     37.9031</td>
    <td align="right">     1847.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    2650.294</td>
    <td align="right">    1649.529</td>
    <td align="right">    0.159200</td>
    <td align="right">  0.00005789</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3015.25</td>
    <td align="right">     3015.25</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.59</td>
    <td align="right">       15.79</td>
    <td align="right">  0.00751444</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751444</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789148</td>
    <td align="right">     37.6873</td>
    <td align="right">     1845.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    2640.331</td>
    <td align="right">    1642.686</td>
    <td align="right">    0.158502</td>
    <td align="right">  0.00005768</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3003.78</td>
    <td align="right">     3003.78</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.79</td>
    <td align="right">  0.00751241</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751241</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789103</td>
    <td align="right">     37.6852</td>
    <td align="right">     1837.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    4153.338</td>
    <td align="right">    2660.460</td>
    <td align="right">    0.263160</td>
    <td align="right">  0.00009073</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4750.45</td>
    <td align="right">     4750.45</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.78</td>
    <td align="right">       15.60</td>
    <td align="right">  0.00762437</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762437</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784819</td>
    <td align="right">     37.4827</td>
    <td align="right">     3050.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    4118.753</td>
    <td align="right">    2639.253</td>
    <td align="right">    0.261174</td>
    <td align="right">  0.00008997</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">     4711.36</td>
    <td align="right">     4711.36</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.77</td>
    <td align="right">       15.60</td>
    <td align="right">  0.00762513</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762513</td>
    <td align="right">       37.83</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.58</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785093</td>
    <td align="right">     37.4956</td>
    <td align="right">     3027.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    3599.681</td>
    <td align="right">    2255.823</td>
    <td align="right">    0.219148</td>
    <td align="right">  0.00007863</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     4101.73</td>
    <td align="right">     4101.73</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.38</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00753609</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753609</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00779904</td>
    <td align="right">     37.2507</td>
    <td align="right">     2540.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    3466.213</td>
    <td align="right">    2194.356</td>
    <td align="right">    0.215862</td>
    <td align="right">  0.00007572</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3961.78</td>
    <td align="right">     3961.78</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.03</td>
    <td align="right">       15.63</td>
    <td align="right">  0.00755415</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755415</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782411</td>
    <td align="right">     37.3691</td>
    <td align="right">     2502.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    2642.029</td>
    <td align="right">    1661.586</td>
    <td align="right">    0.161820</td>
    <td align="right">  0.00005771</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3012.01</td>
    <td align="right">     3012.01</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.29</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00755268</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755268</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792975</td>
    <td align="right">     37.8680</td>
    <td align="right">     1876.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    2631.604</td>
    <td align="right">    1654.416</td>
    <td align="right">    0.161089</td>
    <td align="right">  0.00005749</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3000.02</td>
    <td align="right">     3000.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.30</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00755063</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755063</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792934</td>
    <td align="right">     37.8661</td>
    <td align="right">     1867.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    2675.179</td>
    <td align="right">    1665.641</td>
    <td align="right">    0.160909</td>
    <td align="right">  0.00005844</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3044.41</td>
    <td align="right">     3044.41</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.57</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00751220</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751220</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788402</td>
    <td align="right">     37.6521</td>
    <td align="right">     1865.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    2665.257</td>
    <td align="right">    1658.828</td>
    <td align="right">    0.160215</td>
    <td align="right">  0.00005822</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3032.99</td>
    <td align="right">     3032.99</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.58</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00751020</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751020</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788356</td>
    <td align="right">     37.6499</td>
    <td align="right">     1857.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    4300.432</td>
    <td align="right">    2759.666</td>
    <td align="right">    0.273424</td>
    <td align="right">  0.00009394</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4920.38</td>
    <td align="right">     4920.38</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.73</td>
    <td align="right">       15.59</td>
    <td align="right">  0.00763092</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763092</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784614</td>
    <td align="right">     37.4730</td>
    <td align="right">     3170.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    4259.102</td>
    <td align="right">    2736.070</td>
    <td align="right">    0.271398</td>
    <td align="right">  0.00009304</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4874.33</td>
    <td align="right">     4874.33</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.70</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00763390</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763390</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785122</td>
    <td align="right">     37.4969</td>
    <td align="right">     3146.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    3722.139</td>
    <td align="right">    2340.391</td>
    <td align="right">    0.228163</td>
    <td align="right">  0.00008131</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">     4244.81</td>
    <td align="right">     4244.81</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.28</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00754523</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754523</td>
    <td align="right">       40.53</td>
    <td align="right">  0.00557865</td>
    <td align="right">       18.42</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00779762</td>
    <td align="right">     37.2440</td>
    <td align="right">     2645.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    3609.231</td>
    <td align="right">    2290.835</td>
    <td align="right">    0.225837</td>
    <td align="right">  0.00007884</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4127.06</td>
    <td align="right">     4127.06</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.96</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00756471</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756471</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782258</td>
    <td align="right">     37.3618</td>
    <td align="right">     2618.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    2768.036</td>
    <td align="right">    1747.344</td>
    <td align="right">    0.170624</td>
    <td align="right">  0.00006047</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3157.33</td>
    <td align="right">     3157.33</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.20</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00756985</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00756985</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792705</td>
    <td align="right">     37.8553</td>
    <td align="right">     1978.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    2757.503</td>
    <td align="right">    1740.102</td>
    <td align="right">    0.169885</td>
    <td align="right">  0.00006024</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3145.22</td>
    <td align="right">     3145.22</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.20</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00756797</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756797</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792666</td>
    <td align="right">     37.8535</td>
    <td align="right">     1969.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    2801.572</td>
    <td align="right">    1751.587</td>
    <td align="right">    0.169728</td>
    <td align="right">  0.00006120</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3190.32</td>
    <td align="right">     3190.32</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.46</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00753050</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753050</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788283</td>
    <td align="right">     37.6464</td>
    <td align="right">     1967.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    2791.757</td>
    <td align="right">    1744.851</td>
    <td align="right">    0.169041</td>
    <td align="right">  0.00006099</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3179.02</td>
    <td align="right">     3179.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00752870</td>
    <td align="right">       14.00</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00752870</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788239</td>
    <td align="right">     37.6444</td>
    <td align="right">     1959.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    5080.007</td>
    <td align="right">    3281.048</td>
    <td align="right">    0.325954</td>
    <td align="right">  0.00011097</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">     5813.82</td>
    <td align="right">     5813.82</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.61</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00767119</td>
    <td align="right">       14.00</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00767119</td>
    <td align="right">       39.12</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785221</td>
    <td align="right">     37.5014</td>
    <td align="right">     3779.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    5018.397</td>
    <td align="right">    3242.896</td>
    <td align="right">    0.322415</td>
    <td align="right">  0.00010963</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">     5744.39</td>
    <td align="right">     5744.39</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.59</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00767138</td>
    <td align="right">       14.00</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00767138</td>
    <td align="right">       38.72</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.86</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785458</td>
    <td align="right">     37.5134</td>
    <td align="right">     3738.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    4461.843</td>
    <td align="right">    2843.594</td>
    <td align="right">    0.279434</td>
    <td align="right">  0.00009747</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     5095.34</td>
    <td align="right">     5095.34</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.96</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00761642</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761642</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782506</td>
    <td align="right">     37.3733</td>
    <td align="right">     3239.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    4331.602</td>
    <td align="right">    2754.366</td>
    <td align="right">    0.270308</td>
    <td align="right">  0.00009462</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     4945.52</td>
    <td align="right">     4945.52</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.01</td>
    <td align="right">       15.67</td>
    <td align="right">  0.00760445</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760445</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00781961</td>
    <td align="right">     37.3476</td>
    <td align="right">     3133.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    3339.393</td>
    <td align="right">    2120.196</td>
    <td align="right">    0.207384</td>
    <td align="right">  0.00007295</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3809.29</td>
    <td align="right">     3809.28</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.09</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00760945</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760945</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789994</td>
    <td align="right">     37.7271</td>
    <td align="right">     2404.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    3315.166</td>
    <td align="right">    2103.570</td>
    <td align="right">    0.205686</td>
    <td align="right">  0.00007242</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3781.42</td>
    <td align="right">     3781.42</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.11</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00760634</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760634</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789913</td>
    <td align="right">     37.7233</td>
    <td align="right">     2384.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    3513.153</td>
    <td align="right">    2209.121</td>
    <td align="right">    0.213501</td>
    <td align="right">  0.00007674</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     3995.54</td>
    <td align="right">     3995.54</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.43</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00759424</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759424</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787316</td>
    <td align="right">     37.6006</td>
    <td align="right">     2475.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    3515.219</td>
    <td align="right">    2210.533</td>
    <td align="right">    0.213645</td>
    <td align="right">  0.00007679</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3997.92</td>
    <td align="right">     3997.92</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.43</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00759447</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759447</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787320</td>
    <td align="right">     37.6008</td>
    <td align="right">     2476.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    3612.679</td>
    <td align="right">    3612.679</td>
    <td align="right">    0.226844</td>
    <td align="right">  0.00007892</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3612.68</td>
    <td align="right">     3612.68</td>
    <td align="right">    0.226844</td>
    <td align="right">       11.38</td>
    <td align="right">        8.25</td>
    <td align="right">  0.00619356</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.4406</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797477</td>
    <td align="right">     44.8390</td>
    <td align="right">     1087.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    3580.489</td>
    <td align="right">    3580.489</td>
    <td align="right">    0.225260</td>
    <td align="right">  0.00007821</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3580.49</td>
    <td align="right">     3580.49</td>
    <td align="right">    0.225260</td>
    <td align="right">       11.53</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00622015</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.5211</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797511</td>
    <td align="right">     44.8409</td>
    <td align="right">     1103.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP OFFICE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    4001.139</td>
    <td align="right">    4001.139</td>
    <td align="right">    0.240415</td>
    <td align="right">  0.00008740</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     4001.14</td>
    <td align="right">     4001.14</td>
    <td align="right">    0.240415</td>
    <td align="right">        8.51</td>
    <td align="right">        6.32</td>
    <td align="right">  0.00564029</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.8490</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00772280</td>
    <td align="right">     45.0672</td>
    <td align="right">     1313.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    3107.258</td>
    <td align="right">    3107.258</td>
    <td align="right">    0.194020</td>
    <td align="right">  0.00006788</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3107.26</td>
    <td align="right">     3107.26</td>
    <td align="right">    0.194020</td>
    <td align="right">       11.51</td>
    <td align="right">        8.33</td>
    <td align="right">  0.00621618</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     13.3761</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797520</td>
    <td align="right">     44.8414</td>
    <td align="right">     1101.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    2514.010</td>
    <td align="right">    2514.010</td>
    <td align="right">    0.153278</td>
    <td align="right">  0.00005492</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2514.01</td>
    <td align="right">     2514.01</td>
    <td align="right">    0.153278</td>
    <td align="right">        4.59</td>
    <td align="right">        3.71</td>
    <td align="right">  0.00507687</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9316</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826029</td>
    <td align="right">     46.4228</td>
    <td align="right">      656.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    2505.420</td>
    <td align="right">    2505.420</td>
    <td align="right">    0.152676</td>
    <td align="right">  0.00005473</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2505.42</td>
    <td align="right">     2505.42</td>
    <td align="right">    0.152676</td>
    <td align="right">        4.59</td>
    <td align="right">        3.70</td>
    <td align="right">  0.00507649</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9984</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826033</td>
    <td align="right">     46.4230</td>
    <td align="right">      655.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    2519.727</td>
    <td align="right">    2519.727</td>
    <td align="right">    0.153025</td>
    <td align="right">  0.00005504</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2519.73</td>
    <td align="right">     2519.73</td>
    <td align="right">    0.153025</td>
    <td align="right">        4.15</td>
    <td align="right">        3.38</td>
    <td align="right">  0.00499696</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9596</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826790</td>
    <td align="right">     46.4650</td>
    <td align="right">      639.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    2506.481</td>
    <td align="right">    2506.481</td>
    <td align="right">    0.152096</td>
    <td align="right">  0.00005475</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2506.48</td>
    <td align="right">     2506.48</td>
    <td align="right">    0.152096</td>
    <td align="right">        4.93</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00513817</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     17.0632</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00825202</td>
    <td align="right">     46.3769</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    4063.125</td>
    <td align="right">    4063.125</td>
    <td align="right">    0.257334</td>
    <td align="right">  0.00008876</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4063.13</td>
    <td align="right">     4063.13</td>
    <td align="right">    0.257334</td>
    <td align="right">       11.23</td>
    <td align="right">        7.98</td>
    <td align="right">  0.00600821</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0851</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765855</td>
    <td align="right">     43.0836</td>
    <td align="right">     1072.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    4007.877</td>
    <td align="right">    4007.877</td>
    <td align="right">    0.254334</td>
    <td align="right">  0.00008755</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4007.88</td>
    <td align="right">     4007.88</td>
    <td align="right">    0.254334</td>
    <td align="right">       11.29</td>
    <td align="right">        8.02</td>
    <td align="right">  0.00601853</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2041</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00766027</td>
    <td align="right">     43.0932</td>
    <td align="right">     1078.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    3455.467</td>
    <td align="right">    3455.467</td>
    <td align="right">    0.209543</td>
    <td align="right">  0.00007548</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3455.47</td>
    <td align="right">     3455.47</td>
    <td align="right">    0.209543</td>
    <td align="right">       12.01</td>
    <td align="right">        8.48</td>
    <td align="right">  0.00614301</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3853</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00768074</td>
    <td align="right">     43.2069</td>
    <td align="right">     1158.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    3324.443</td>
    <td align="right">    3324.443</td>
    <td align="right">    0.207082</td>
    <td align="right">  0.00007262</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3324.44</td>
    <td align="right">     3324.44</td>
    <td align="right">    0.207082</td>
    <td align="right">       11.27</td>
    <td align="right">        8.01</td>
    <td align="right">  0.00601449</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.5324</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765961</td>
    <td align="right">     43.0895</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    2588.112</td>
    <td align="right">    2588.112</td>
    <td align="right">    0.158339</td>
    <td align="right">  0.00005654</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     2588.11</td>
    <td align="right">     2588.11</td>
    <td align="right">    0.158339</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3905</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771306</td>
    <td align="right">     43.3859</td>
    <td align="right">      526.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    2577.365</td>
    <td align="right">    2577.365</td>
    <td align="right">    0.157585</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">     2577.37</td>
    <td align="right">     2577.37</td>
    <td align="right">    0.157585</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4688</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771304</td>
    <td align="right">     43.3858</td>
    <td align="right">      526.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    2614.458</td>
    <td align="right">    2614.458</td>
    <td align="right">    0.157613</td>
    <td align="right">  0.00005711</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">     2614.46</td>
    <td align="right">     2614.46</td>
    <td align="right">    0.157613</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771231</td>
    <td align="right">     43.3818</td>
    <td align="right">      523.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    2603.704</td>
    <td align="right">    2603.704</td>
    <td align="right">    0.156860</td>
    <td align="right">  0.00005688</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2603.70</td>
    <td align="right">     2603.70</td>
    <td align="right">    0.156860</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">  0.00431931</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5450</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771400</td>
    <td align="right">     43.3912</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    4025.918</td>
    <td align="right">    4025.918</td>
    <td align="right">    0.254591</td>
    <td align="right">  0.00008794</td>
    <td align="right">    -999.000</td>
