    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1689.802</td>
    <td align="right">    1689.802</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP G NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.194020</td>
    <td align="right">  0.21210181</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1689.80</td>
    <td align="right">     1689.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21210181</td>
    <td align="right">    0.194020</td>
    <td align="right">       11.51</td>
    <td align="right">        8.33</td>
    <td align="right">  0.00621618</td>
    <td align="right">     27245.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1689.80</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     13.3761</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797520</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797520</td>
    <td align="right">     44.8414</td>
    <td align="right">     1101.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1250.864</td>
    <td align="right">    1250.864</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP G N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.153278</td>
    <td align="right">  0.16756255</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1250.86</td>
    <td align="right">     1250.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16756255</td>
    <td align="right">    0.153278</td>
    <td align="right">        4.59</td>
    <td align="right">        3.71</td>
    <td align="right">  0.00507687</td>
    <td align="right">     17353.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1250.86</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.9316</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826029</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826029</td>
    <td align="right">     46.4228</td>
    <td align="right">      656.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1250.784</td>
    <td align="right">    1250.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP G N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.152676</td>
    <td align="right">  0.16690414</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1250.78</td>
    <td align="right">     1250.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16690414</td>
    <td align="right">    0.152676</td>
    <td align="right">        4.59</td>
    <td align="right">        3.70</td>
    <td align="right">  0.00507649</td>
    <td align="right">     17350.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1250.78</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.9984</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826033</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826033</td>
    <td align="right">     46.4230</td>
    <td align="right">      655.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1234.781</td>
    <td align="right">    1234.781</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP G S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.153025</td>
    <td align="right">  0.16728568</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1234.78</td>
    <td align="right">     1234.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16728568</td>
    <td align="right">    0.153025</td>
    <td align="right">        4.15</td>
    <td align="right">        3.38</td>
    <td align="right">  0.00499696</td>
    <td align="right">     16710.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1234.78</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.9596</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826790</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826790</td>
    <td align="right">     46.4650</td>
    <td align="right">      639.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1263.921</td>
    <td align="right">    1263.921</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP G S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.152096</td>
    <td align="right">  0.16627067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1263.92</td>
    <td align="right">     1263.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16627067</td>
    <td align="right">    0.152096</td>
    <td align="right">        4.93</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00513817</td>
    <td align="right">     17851.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1263.92</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     17.0632</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00825202</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00825202</td>
    <td align="right">     46.3769</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1661.190</td>
    <td align="right">    1661.190</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257334</td>
    <td align="right">  0.28131614</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1661.19</td>
    <td align="right">     1661.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28131614</td>
    <td align="right">    0.257334</td>
    <td align="right">       11.23</td>
    <td align="right">        7.98</td>
    <td align="right">  0.00600821</td>
    <td align="right">     26439.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1661.19</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.0851</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765855</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765855</td>
    <td align="right">     43.0836</td>
    <td align="right">     1072.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1667.277</td>
    <td align="right">    1667.277</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.254334</td>
    <td align="right">  0.27803607</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1667.28</td>
    <td align="right">     1667.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27803607</td>
    <td align="right">    0.254334</td>
    <td align="right">       11.29</td>
    <td align="right">        8.02</td>
    <td align="right">  0.00601853</td>
    <td align="right">     26526.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1667.28</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.2041</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00766027</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00766027</td>
    <td align="right">     43.0932</td>
    <td align="right">     1078.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1746.116</td>
    <td align="right">    1746.116</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.209543</td>
    <td align="right">  0.22907073</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1746.12</td>
    <td align="right">     1746.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22907073</td>
    <td align="right">    0.209543</td>
    <td align="right">       12.01</td>
    <td align="right">        8.48</td>
    <td align="right">  0.00614301</td>
    <td align="right">     27571.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1746.12</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.3853</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00768074</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00768074</td>
    <td align="right">     43.2069</td>
    <td align="right">     1158.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1664.884</td>
    <td align="right">    1664.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.207082</td>
    <td align="right">  0.22638099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1664.88</td>
    <td align="right">     1664.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22638099</td>
    <td align="right">    0.207082</td>
    <td align="right">       11.27</td>
    <td align="right">        8.01</td>
    <td align="right">  0.00601449</td>
    <td align="right">     26492.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1664.88</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.5324</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765961</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765961</td>
    <td align="right">     43.0895</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.158339</td>
    <td align="right">  0.17309487</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17309487</td>
    <td align="right">    0.158339</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.3905</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771306</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771306</td>
    <td align="right">     43.3859</td>
    <td align="right">      526.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.157585</td>
    <td align="right">  0.17227119</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17227119</td>
    <td align="right">    0.157585</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.4688</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771304</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771304</td>
    <td align="right">     43.3858</td>
    <td align="right">      526.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.157613</td>
    <td align="right">  0.17230125</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17230125</td>
    <td align="right">    0.157613</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.4660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771231</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771231</td>
    <td align="right">     43.3818</td>
    <td align="right">      523.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.675</td>
    <td align="right">    1126.675</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F2 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.156860</td>
    <td align="right">  0.17147797</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1126.67</td>
    <td align="right">     1126.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17147797</td>
    <td align="right">    0.156860</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">  0.00431931</td>
    <td align="right">     11332.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.67</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.5450</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771400</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771400</td>
    <td align="right">     43.3912</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1632.221</td>
    <td align="right">    1632.221</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.254591</td>
    <td align="right">  0.27831711</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.22</td>
    <td align="right">     1632.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27831711</td>
    <td align="right">    0.254591</td>
    <td align="right">       10.94</td>
    <td align="right">        7.76</td>
    <td align="right">  0.00592209</td>
    <td align="right">     25923.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1632.22</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.1938</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757813</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757813</td>
    <td align="right">     42.6369</td>
    <td align="right">     1043.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1636.465</td>
    <td align="right">    1636.465</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.252227</td>
    <td align="right">  0.27573263</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1636.47</td>
    <td align="right">     1636.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27573263</td>
    <td align="right">    0.252227</td>
    <td align="right">       10.98</td>
    <td align="right">        7.78</td>
    <td align="right">  0.00592963</td>
    <td align="right">     25987.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1636.47</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.2893</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757960</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757960</td>
    <td align="right">     42.6450</td>
    <td align="right">     1047.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1639.699</td>
    <td align="right">    1639.699</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.208111</td>
    <td align="right">  0.22750526</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1639.70</td>
    <td align="right">     1639.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22750526</td>
    <td align="right">    0.208111</td>
    <td align="right">       11.02</td>
    <td align="right">        7.81</td>
    <td align="right">  0.00593533</td>
    <td align="right">     26035.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1639.70</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.4705</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00758072</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00758072</td>
    <td align="right">     42.6512</td>
    <td align="right">     1050.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1634.466</td>
    <td align="right">    1634.466</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.205673</td>
    <td align="right">  0.22484036</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1634.47</td>
    <td align="right">     1634.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22484036</td>
    <td align="right">    0.205673</td>
    <td align="right">       10.96</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00592609</td>
    <td align="right">     25956.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1634.47</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.6183</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757891</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757891</td>
    <td align="right">     42.6412</td>
    <td align="right">     1045.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.155892</td>
    <td align="right">  0.17041975</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17041975</td>
    <td align="right">    0.155892</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.6478</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760191</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760191</td>
    <td align="right">     42.7684</td>
    <td align="right">      482.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.155147</td>
    <td align="right">  0.16960534</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16960534</td>
    <td align="right">    0.155147</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.7277</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760188</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760188</td>
    <td align="right">     42.7683</td>
    <td align="right">      482.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.154925</td>
    <td align="right">  0.16936362</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16936362</td>
    <td align="right">    0.154925</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.7516</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760020</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760020</td>
    <td align="right">     42.7589</td>
    <td align="right">      478.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F3 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.154214</td>
    <td align="right">  0.16858544</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16858544</td>
    <td align="right">    0.154214</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.8289</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760065</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760065</td>
    <td align="right">     42.7614</td>
    <td align="right">      479.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1647.194</td>
    <td align="right">    1647.194</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.256104</td>
    <td align="right">  0.27997134</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1647.19</td>
    <td align="right">     1647.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27997134</td>
    <td align="right">    0.256104</td>
    <td align="right">       11.09</td>
    <td align="right">        7.83</td>
    <td align="right">  0.00592236</td>
    <td align="right">     26080.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1647.19</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.1336</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753109</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753109</td>
    <td align="right">     42.3755</td>
    <td align="right">     1058.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1650.953</td>
    <td align="right">    1650.953</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.253889</td>
    <td align="right">  0.27754992</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1650.95</td>
    <td align="right">     1650.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27754992</td>
    <td align="right">    0.253889</td>
    <td align="right">       11.13</td>
    <td align="right">        7.85</td>
    <td align="right">  0.00592885</td>
    <td align="right">     26135.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1650.95</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.2220</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753251</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753251</td>
    <td align="right">     42.3834</td>
    <td align="right">     1062.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1646.593</td>
    <td align="right">    1646.593</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.210347</td>
    <td align="right">  0.22994998</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1646.59</td>
    <td align="right">     1646.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22994998</td>
    <td align="right">    0.210347</td>
    <td align="right">       11.09</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00592132</td>
    <td align="right">     26071.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1646.59</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.3379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753087</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753087</td>
    <td align="right">     42.3743</td>
    <td align="right">     1057.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1649.299</td>
    <td align="right">    1649.299</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.207726</td>
    <td align="right">  0.22708436</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1649.30</td>
    <td align="right">     1649.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22708436</td>
    <td align="right">    0.207726</td>
    <td align="right">       11.11</td>
    <td align="right">        7.84</td>
    <td align="right">  0.00592600</td>
    <td align="right">     26111.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1649.30</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.4936</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753189</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753189</td>
    <td align="right">     42.3799</td>
    <td align="right">     1060.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.156783</td>
    <td align="right">  0.17139381</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17139381</td>
    <td align="right">    0.156783</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.5531</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753306</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753306</td>
    <td align="right">     42.3858</td>
    <td align="right">      485.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.156042</td>
    <td align="right">  0.17058376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17058376</td>
    <td align="right">    0.156042</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.6317</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753304</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753304</td>
    <td align="right">     42.3857</td>
    <td align="right">      485.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.155791</td>
    <td align="right">  0.17031026</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17031026</td>
    <td align="right">    0.155791</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.6585</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753098</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753098</td>
    <td align="right">     42.3742</td>
    <td align="right">      482.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F4 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.155089</td>
    <td align="right">  0.16954209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16954209</td>
    <td align="right">    0.155089</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.7339</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753104</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753104</td>
    <td align="right">     42.3746</td>
    <td align="right">      482.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1667.860</td>
    <td align="right">    1667.860</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257886</td>
    <td align="right">  0.28191948</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1667.86</td>
    <td align="right">     1667.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28191948</td>
    <td align="right">    0.257886</td>
    <td align="right">       11.30</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593660</td>
    <td align="right">     26325.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1667.86</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.0635</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749768</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749768</td>
    <td align="right">     42.1899</td>
    <td align="right">     1079.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1671.173</td>
    <td align="right">    1671.173</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.255749</td>
    <td align="right">  0.27958338</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1671.17</td>
    <td align="right">     1671.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27958338</td>
    <td align="right">    0.255749</td>
    <td align="right">       11.33</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00594211</td>
    <td align="right">     26372.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1671.17</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.1476</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749899</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749899</td>
    <td align="right">     42.1971</td>
    <td align="right">     1082.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1666.635</td>
    <td align="right">    1666.635</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.212687</td>
    <td align="right">  0.23250782</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1666.64</td>
    <td align="right">     1666.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23250782</td>
    <td align="right">    0.212687</td>
    <td align="right">       11.29</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593455</td>
    <td align="right">     26308.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1666.64</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.2022</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749720</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749720</td>
    <td align="right">     42.1872</td>
    <td align="right">     1077.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1669.833</td>
    <td align="right">    1669.833</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.209869</td>
    <td align="right">  0.22942743</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1669.83</td>
    <td align="right">     1669.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22942743</td>
    <td align="right">    0.209869</td>
    <td align="right">       11.32</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00593989</td>
    <td align="right">     26353.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1669.83</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.3660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749846</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749846</td>
    <td align="right">     42.1942</td>
    <td align="right">     1081.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.157965</td>
    <td align="right">  0.17268680</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17268680</td>
    <td align="right">    0.157965</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.4292</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748524</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748524</td>
    <td align="right">     42.1200</td>
    <td align="right">      497.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.157227</td>
    <td align="right">  0.17187981</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17187981</td>
    <td align="right">    0.157227</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.5063</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748522</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748522</td>
    <td align="right">     42.1199</td>
    <td align="right">      497.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.156985</td>
    <td align="right">  0.17161476</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17161476</td>
    <td align="right">    0.156985</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.5318</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748317</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748317</td>
    <td align="right">     42.1085</td>
    <td align="right">      494.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP M S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.156284</td>
    <td align="right">  0.17084928</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17084928</td>
    <td align="right">    0.156284</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.6059</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748316</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748316</td>
    <td align="right">     42.1084</td>
    <td align="right">      494.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1687.740</td>
    <td align="right">    1687.740</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.259510</td>
    <td align="right">  0.28369485</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1687.74</td>
    <td align="right">     1687.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28369485</td>
    <td align="right">    0.259510</td>
    <td align="right">       11.49</td>
    <td align="right">        8.04</td>
    <td align="right">  0.00595160</td>
    <td align="right">     26557.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1687.74</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.0006</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747136</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747136</td>
    <td align="right">     42.0436</td>
    <td align="right">     1099.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1690.610</td>
    <td align="right">    1690.610</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257422</td>
    <td align="right">  0.28141245</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1690.61</td>
    <td align="right">     1690.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28141245</td>
    <td align="right">    0.257422</td>
    <td align="right">       11.52</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595621</td>
    <td align="right">     26596.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1690.61</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.0817</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747252</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747252</td>
    <td align="right">     42.0501</td>
    <td align="right">     1102.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1686.697</td>
    <td align="right">    1686.697</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.214780</td>
    <td align="right">  0.23479600</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1686.70</td>
    <td align="right">     1686.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23479600</td>
    <td align="right">    0.214780</td>
    <td align="right">       11.48</td>
    <td align="right">        8.03</td>
    <td align="right">  0.00594991</td>
    <td align="right">     26543.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1686.70</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.0833</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747093</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747093</td>
    <td align="right">     42.0413</td>
    <td align="right">     1098.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1689.554</td>
    <td align="right">    1689.554</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.211781</td>
    <td align="right">  0.23151773</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1689.55</td>
    <td align="right">     1689.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23151773</td>
    <td align="right">    0.211781</td>
    <td align="right">       11.51</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595452</td>
    <td align="right">     26582.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1689.55</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.2544</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747209</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747209</td>
    <td align="right">     42.0477</td>
    <td align="right">     1101.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.159061</td>
    <td align="right">  0.17388482</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17388482</td>
    <td align="right">    0.159061</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.3160</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744869</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744869</td>
    <td align="right">     41.9169</td>
    <td align="right">      509.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.158325</td>
    <td align="right">  0.17308035</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17308035</td>
    <td align="right">    0.158325</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.3918</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744867</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744867</td>
    <td align="right">     41.9168</td>
    <td align="right">      509.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.158101</td>
    <td align="right">  0.17283508</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17283508</td>
    <td align="right">    0.158101</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.4151</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744679</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744679</td>
    <td align="right">     41.9063</td>
    <td align="right">      507.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F6 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.157402</td>
    <td align="right">  0.17207148</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17207148</td>
    <td align="right">    0.157402</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.4879</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744677</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744677</td>
    <td align="right">     41.9062</td>
    <td align="right">      507.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1707.442</td>
    <td align="right">    1707.442</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.261053</td>
    <td align="right">  0.28538185</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1707.44</td>
    <td align="right">     1707.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28538185</td>
    <td align="right">    0.261053</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596753</td>
    <td align="right">     26782.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1707.44</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.9414</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745009</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745009</td>
    <td align="right">     41.9254</td>
    <td align="right">     1119.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1709.855</td>
    <td align="right">    1709.855</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.259020</td>
    <td align="right">  0.28315959</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1709.86</td>
    <td align="right">     1709.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28315959</td>
    <td align="right">    0.259020</td>
    <td align="right">       11.69</td>
    <td align="right">        8.15</td>
    <td align="right">  0.00597129</td>
    <td align="right">     26814.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1709.86</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     10.0195</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745108</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745108</td>
    <td align="right">     41.9310</td>
    <td align="right">     1121.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1706.648</td>
    <td align="right">    1706.648</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.216730</td>
    <td align="right">  0.23692838</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1706.65</td>
    <td align="right">     1706.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23692838</td>
    <td align="right">    0.216730</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596629</td>
    <td align="right">     26772.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1706.65</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     11.9745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744976</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744976</td>
    <td align="right">     41.9236</td>
    <td align="right">     1118.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1709.061</td>
    <td align="right">    1709.061</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.213556</td>
    <td align="right">  0.23345840</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1709.06</td>
    <td align="right">     1709.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23345840</td>
    <td align="right">    0.213556</td>
    <td align="right">       11.69</td>
    <td align="right">        8.14</td>
    <td align="right">  0.00597006</td>
    <td align="right">     26804.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1709.06</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.1525</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745076</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745076</td>
    <td align="right">     41.9292</td>
    <td align="right">     1121.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.160134</td>
    <td align="right">  0.17505756</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17505756</td>
    <td align="right">    0.160134</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.2067</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742030</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742030</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.159400</td>
    <td align="right">  0.17425519</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17425519</td>
    <td align="right">    0.159400</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.2813</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742029</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742029</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.159200</td>
    <td align="right">  0.17403597</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17403597</td>
    <td align="right">    0.159200</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.3018</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741867</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741867</td>
    <td align="right">     41.7500</td>
    <td align="right">      520.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F7 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.158502</td>
    <td align="right">  0.17327386</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17327386</td>
    <td align="right">    0.158502</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">     11299.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1126.10</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.3735</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741866</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741866</td>
    <td align="right">     41.7499</td>
    <td align="right">      520.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1736.585</td>
    <td align="right">    1736.585</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.263160</td>
    <td align="right">  0.28768491</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1736.59</td>
    <td align="right">     1736.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28768491</td>
    <td align="right">    0.263160</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599837</td>
    <td align="right">     27122.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1736.59</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.8619</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743651</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743651</td>
    <td align="right">     41.8500</td>
    <td align="right">     1148.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1738.348</td>
    <td align="right">    1738.348</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.261174</td>
    <td align="right">  0.28551428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1738.35</td>
    <td align="right">     1738.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28551428</td>
    <td align="right">    0.261174</td>
    <td align="right">       11.95</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600099</td>
    <td align="right">     27145.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1738.35</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.9368</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743723</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743723</td>
    <td align="right">     41.8540</td>
    <td align="right">     1150.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1736.031</td>
    <td align="right">    1736.031</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.219148</td>
    <td align="right">  0.23957176</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1736.03</td>
    <td align="right">     1736.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23957176</td>
    <td align="right">    0.219148</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599754</td>
    <td align="right">     27116.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1736.03</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     11.8424</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743628</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743628</td>
    <td align="right">     41.8487</td>
    <td align="right">     1148.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1737.795</td>
    <td align="right">    1737.795</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.215862</td>
    <td align="right">  0.23597958</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1737.79</td>
    <td align="right">     1737.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23597958</td>
    <td align="right">    0.215862</td>
    <td align="right">       11.94</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600017</td>
    <td align="right">     27138.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1737.79</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.0227</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743700</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743700</td>
    <td align="right">     41.8528</td>
    <td align="right">     1150.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1142.372</td>
    <td align="right">    1142.372</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.161820</td>
    <td align="right">  0.17690035</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1142.37</td>
    <td align="right">     1142.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17690035</td>
    <td align="right">    0.161820</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440903</td>
    <td align="right">     12182.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1142.37</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.0379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740526</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740526</td>
    <td align="right">     41.6755</td>
    <td align="right">      545.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1142.356</td>
    <td align="right">    1142.356</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.161089</td>
    <td align="right">  0.17610161</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1142.36</td>
    <td align="right">     1142.36</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17610161</td>
    <td align="right">    0.161089</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440894</td>
    <td align="right">     12181.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1142.36</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.1106</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740525</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740525</td>
    <td align="right">     41.6754</td>
    <td align="right">      545.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1140.881</td>
    <td align="right">    1140.881</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.160909</td>
    <td align="right">  0.17590482</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1140.88</td>
    <td align="right">     1140.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17590482</td>
    <td align="right">    0.160909</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440067</td>
    <td align="right">     12103.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1140.88</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.1286</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740411</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740411</td>
    <td align="right">     41.6691</td>
    <td align="right">      544.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1140.866</td>
    <td align="right">    1140.866</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F8 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.160215</td>
    <td align="right">  0.17514579</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1140.87</td>
    <td align="right">     1140.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17514579</td>
    <td align="right">    0.160215</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440058</td>
    <td align="right">     12103.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1140.87</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     16.1985</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740410</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740410</td>
    <td align="right">     41.6690</td>
    <td align="right">      544.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1847.031</td>
    <td align="right">    1847.031</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.273424</td>
    <td align="right">  0.29890589</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1847.03</td>
    <td align="right">     1847.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29890589</td>
    <td align="right">    0.273424</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613816</td>
    <td align="right">     28357.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1847.03</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.4916</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745715</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745715</td>
    <td align="right">     41.9649</td>
    <td align="right">     1261.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1846.592</td>
    <td align="right">    1846.592</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.271398</td>
    <td align="right">  0.29669107</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.59</td>
    <td align="right">     1846.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29669107</td>
    <td align="right">    0.271398</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613761</td>
    <td align="right">     28353.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1846.59</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.5625</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745699</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745699</td>
    <td align="right">     41.9640</td>
    <td align="right">     1260.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1846.697</td>
    <td align="right">    1846.697</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.228163</td>
    <td align="right">  0.24942687</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.70</td>
    <td align="right">     1846.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24942687</td>
    <td align="right">    0.228163</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613774</td>
    <td align="right">     28354.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1846.70</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     11.3745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745703</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745703</td>
    <td align="right">     41.9642</td>
    <td align="right">     1260.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1846.259</td>
    <td align="right">    1846.259</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.225837</td>
    <td align="right">  0.24688358</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.26</td>
    <td align="right">     1846.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24688358</td>
    <td align="right">    0.225837</td>
    <td align="right">       12.79</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613718</td>
    <td align="right">     28349.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1846.26</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     11.4917</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745687</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745687</td>
    <td align="right">     41.9633</td>
    <td align="right">     1260.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1239.393</td>
    <td align="right">    1239.393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.170624</td>
    <td align="right">  0.18652489</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.39</td>
    <td align="right">     1239.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18652489</td>
    <td align="right">    0.170624</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487414</td>
    <td align="right">     16531.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1239.39</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     15.2103</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744640</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744640</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1239.383</td>
    <td align="right">    1239.383</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.169885</td>
    <td align="right">  0.18571768</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.38</td>
    <td align="right">     1239.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18571768</td>
    <td align="right">    0.169885</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487410</td>
    <td align="right">     16531.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1239.38</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     15.2764</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744639</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744639</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1239.662</td>
    <td align="right">    1239.662</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.169728</td>
    <td align="right">  0.18554616</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.66</td>
    <td align="right">     1239.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18554616</td>
    <td align="right">    0.169728</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487527</td>
    <td align="right">     16541.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1239.66</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     15.2906</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744657</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744657</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1239.653</td>
    <td align="right">    1239.653</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP F9 S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.169041</td>
    <td align="right">  0.18479507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.65</td>
    <td align="right">     1239.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18479507</td>
    <td align="right">    0.169041</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487523</td>
    <td align="right">     16541.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1239.65</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     15.3527</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744656</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744656</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2198.951</td>
    <td align="right">    2198.951</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T SW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.325954</td>
    <td align="right">  0.35633111</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2198.95</td>
    <td align="right">     2198.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35633111</td>
    <td align="right">    0.325954</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648828</td>
    <td align="right">     31239.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2198.95</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      7.9620</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754488</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754488</td>
    <td align="right">     42.4528</td>
    <td align="right">     1618.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2203.165</td>
    <td align="right">    2203.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T NW SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.322415</td>
    <td align="right">  0.35246274</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2203.17</td>
    <td align="right">     2203.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35246274</td>
    <td align="right">    0.322415</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649177</td>
    <td align="right">     31266.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2203.17</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      8.0494</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754592</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754592</td>
    <td align="right">     42.4586</td>
    <td align="right">     1622.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2198.821</td>
    <td align="right">    2198.821</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T SE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.279434</td>
    <td align="right">  0.30547545</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2198.82</td>
    <td align="right">     2198.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30547545</td>
    <td align="right">    0.279434</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648817</td>
    <td align="right">     31238.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2198.82</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.2875</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754485</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754485</td>
    <td align="right">     42.4527</td>
    <td align="right">     1618.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2203.035</td>
    <td align="right">    2203.035</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T NE SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.270308</td>
    <td align="right">  0.29549917</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2203.04</td>
    <td align="right">     2203.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29549917</td>
    <td align="right">    0.270308</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649166</td>
    <td align="right">     31265.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2203.04</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">      9.6011</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754589</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754589</td>
    <td align="right">     42.4584</td>
    <td align="right">     1622.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1632.078</td>
    <td align="right">    1632.078</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T N1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.207384</td>
    <td align="right">  0.22671057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.08</td>
    <td align="right">     1632.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22671057</td>
    <td align="right">    0.207384</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593593</td>
    <td align="right">     25956.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1632.08</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.5142</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1632.074</td>
    <td align="right">    1632.074</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T N2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.205686</td>
    <td align="right">  0.22485453</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.07</td>
    <td align="right">     1632.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22485453</td>
    <td align="right">    0.205686</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593592</td>
    <td align="right">     25956.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1632.07</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.6175</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1624.789</td>
    <td align="right">    1624.789</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T S1 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.213501</td>
    <td align="right">  0.23339812</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1624.79</td>
    <td align="right">     1624.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23339812</td>
    <td align="right">    0.213501</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592283</td>
    <td align="right">     25845.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1624.79</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.1556</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1624.784</td>
    <td align="right">    1624.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">AIRLOOP T S2 SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.213645</td>
    <td align="right">  0.23355600</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1624.78</td>
    <td align="right">     1624.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23355600</td>
    <td align="right">    0.213645</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592282</td>
    <td align="right">     25845.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1624.78</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">     12.1474</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     5102.17</td>
    <td align="right">     1831.17</td>
    <td align="right">      470.17</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     4190.67</td>
    <td align="right">     3564.17</td>
    <td align="right">      490.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     1485.17</td>
    <td align="right">     1197.50</td>
    <td align="right">     1060.33</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     4256.83</td>
    <td align="right">     3564.17</td>
    <td align="right">      490.67</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     3943.00</td>
    <td align="right">     3526.67</td>
    <td align="right">      541.67</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     3947.83</td>
    <td align="right">     3528.67</td>
    <td align="right">      541.50</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     5263.00</td>
    <td align="right">     1263.67</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     5605.83</td>
    <td align="right">     1207.50</td>
    <td align="right">      464.17</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">     4559.67</td>
    <td align="right">     2219.00</td>
    <td align="right">      406.00</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">     4181.83</td>
    <td align="right">     3431.33</td>
    <td align="right">      477.50</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">     6046.33</td>
    <td align="right">     1333.00</td>
    <td align="right">      435.17</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">     4252.67</td>
    <td align="right">     3442.17</td>
    <td align="right">      469.83</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">     3911.33</td>
    <td align="right">     3279.33</td>
    <td align="right">      523.33</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">     3913.33</td>
    <td align="right">     3282.83</td>
    <td align="right">      522.33</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">     5355.17</td>
    <td align="right">     1039.83</td>
    <td align="right">      426.17</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">     5476.50</td>
    <td align="right">      988.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">     4966.67</td>
    <td align="right">     1786.17</td>
    <td align="right">      438.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">     4065.83</td>
    <td align="right">     3483.83</td>
    <td align="right">      475.17</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">     5363.83</td>
    <td align="right">     1454.17</td>
    <td align="right">      393.50</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">     4151.00</td>
    <td align="right">     3441.83</td>
    <td align="right">      461.83</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">     3795.33</td>
    <td align="right">     3240.33</td>
    <td align="right">      516.00</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">     3801.17</td>
    <td align="right">     3228.33</td>
    <td align="right">      515.33</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">     5233.33</td>
    <td align="right">     1010.00</td>
    <td align="right">      409.50</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">     5284.50</td>
    <td align="right">      974.33</td>
    <td align="right">      403.50</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">     4198.83</td>
    <td align="right">     2457.00</td>
    <td align="right">      406.17</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">     3930.33</td>
    <td align="right">     3629.00</td>
    <td align="right">      472.33</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">     5049.00</td>
    <td align="right">     1607.67</td>
    <td align="right">      400.33</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">     4037.17</td>
    <td align="right">     3521.50</td>
    <td align="right">      458.83</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">     3686.00</td>
    <td align="right">     3357.83</td>
    <td align="right">      512.33</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">     3701.50</td>
    <td align="right">     3323.00</td>
    <td align="right">      511.17</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">     4972.17</td>
    <td align="right">     1094.17</td>
    <td align="right">      404.17</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">     5050.17</td>
    <td align="right">     1041.67</td>
    <td align="right">      396.83</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     4020.17</td>
    <td align="right">     2643.00</td>
    <td align="right">      409.50</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     3441.50</td>
    <td align="right">     3967.50</td>
    <td align="right">      421.17</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     4857.67</td>
    <td align="right">     1742.00</td>
    <td align="right">      404.33</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     3927.33</td>
    <td align="right">     3604.67</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3583.67</td>
    <td align="right">     3538.67</td>
    <td align="right">      514.67</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3605.17</td>
    <td align="right">     3464.67</td>
    <td align="right">      510.67</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     4685.50</td>
    <td align="right">     1223.83</td>
    <td align="right">      410.17</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     4789.83</td>
    <td align="right">     1147.83</td>
    <td align="right">      402.00</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">     3901.17</td>
    <td align="right">     2764.33</td>
    <td align="right">      411.50</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">     3389.17</td>
    <td align="right">     4044.33</td>
    <td align="right">      423.33</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">     4710.50</td>
    <td align="right">     1868.00</td>
    <td align="right">      407.33</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">     3845.83</td>
    <td align="right">     3683.00</td>
    <td align="right">      457.83</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">     3522.33</td>
    <td align="right">     3653.67</td>
    <td align="right">      513.50</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">     3543.50</td>
    <td align="right">     3580.00</td>
    <td align="right">      511.17</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">     4561.00</td>
    <td align="right">     1336.00</td>
    <td align="right">      420.17</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">     4613.67</td>
    <td align="right">     1256.17</td>
    <td align="right">      411.83</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">     3834.83</td>
    <td align="right">     2830.00</td>
    <td align="right">      412.50</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">     3352.83</td>
    <td align="right">     4076.17</td>
    <td align="right">      424.67</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">     4602.17</td>
    <td align="right">     1960.33</td>
    <td align="right">      408.33</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">     3781.83</td>
    <td align="right">     3729.67</td>
    <td align="right">      457.50</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">     3486.50</td>
    <td align="right">     3714.00</td>
    <td align="right">      518.17</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">     3504.00</td>
    <td align="right">     3649.33</td>
    <td align="right">      514.67</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">     4486.00</td>
    <td align="right">     1407.00</td>
    <td align="right">      424.67</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">     4544.33</td>
    <td align="right">     1337.00</td>
    <td align="right">      417.67</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">     3752.33</td>
    <td align="right">     2931.50</td>
    <td align="right">      411.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">     3319.50</td>
    <td align="right">     4112.17</td>
    <td align="right">      425.67</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">     4469.33</td>
    <td align="right">     2105.33</td>
    <td align="right">      410.17</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">     3728.50</td>
    <td align="right">     3803.83</td>
    <td align="right">      455.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">     3455.67</td>
    <td align="right">     3795.33</td>
    <td align="right">      514.50</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">     3471.83</td>
    <td align="right">     3737.67</td>
    <td align="right">      512.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">     4381.33</td>
    <td align="right">     1527.83</td>
    <td align="right">      429.83</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">     4431.33</td>
    <td align="right">     1455.00</td>
    <td align="right">      423.67</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">     3699.50</td>
    <td align="right">     3076.17</td>
    <td align="right">      405.33</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">     3342.50</td>
    <td align="right">     4139.50</td>
    <td align="right">      429.50</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">     4296.17</td>
    <td align="right">     2391.83</td>
    <td align="right">      414.50</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">     3717.67</td>
    <td align="right">     3898.67</td>
    <td align="right">      451.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">     3479.17</td>
    <td align="right">     3882.67</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">     3492.33</td>
    <td align="right">     3845.00</td>
    <td align="right">      506.17</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">     4258.67</td>
    <td align="right">     1792.83</td>
    <td align="right">      437.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">     4296.67</td>
    <td align="right">     1733.33</td>
    <td align="right">      433.83</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     4305.17</td>
    <td align="right">     3558.67</td>
    <td align="right">      491.33</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     3890.50</td>
    <td align="right">     4303.50</td>
    <td align="right">      540.67</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     4422.33</td>
    <td align="right">     3423.83</td>
    <td align="right">      462.50</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3949.67</td>
    <td align="right">     4245.17</td>
    <td align="right">      522.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3955.33</td>
    <td align="right">     3986.17</td>
    <td align="right">      532.17</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3976.00</td>
    <td align="right">     3975.83</td>
    <td align="right">      530.83</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     4664.17</td>
    <td align="right">     2773.67</td>
    <td align="right">      497.83</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     4682.50</td>
    <td align="right">     2763.17</td>
    <td align="right">      496.50</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6708.67</td>
    <td align="right">     5512.33</td>
    <td align="right">     1809.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       52.83</td>
    <td align="right">        0.00</td>
    <td align="right">       52.83</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">       70.33</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       60.33</td>
    <td align="right">        0.00</td>
    <td align="right">       60.33</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      145.33</td>
    <td align="right">        0.00</td>
    <td align="right">      145.33</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      203.17</td>
    <td align="right">        0.00</td>
    <td align="right">      203.17</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       67.50</td>
    <td align="right">        0.00</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">       45.33</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">       46.67</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      200.83</td>
    <td align="right">        0.00</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      128.67</td>
    <td align="right">        0.00</td>
    <td align="right">      128.67</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">       62.17</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">       41.33</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      194.67</td>
    <td align="right">        0.00</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      200.33</td>
    <td align="right">        0.00</td>
    <td align="right">      200.33</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       56.67</td>
    <td align="right">        0.00</td>
    <td align="right">       56.67</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       35.83</td>
    <td align="right">        0.00</td>
    <td align="right">       35.83</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      161.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.00</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      170.83</td>
    <td align="right">        0.00</td>
    <td align="right">      170.83</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       86.50</td>
    <td align="right">        0.00</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       33.67</td>
    <td align="right">        0.00</td>
    <td align="right">       33.67</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      123.67</td>
    <td align="right">        0.00</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      138.67</td>
    <td align="right">        0.00</td>
    <td align="right">      138.67</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       76.50</td>
    <td align="right">        0.00</td>
    <td align="right">       76.50</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">       46.67</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       30.17</td>
    <td align="right">        0.00</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       67.83</td>
    <td align="right">        0.00</td>
    <td align="right">       67.83</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       43.67</td>
    <td align="right">        0.00</td>
    <td align="right">       43.67</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       95.17</td>
    <td align="right">        0.00</td>
    <td align="right">       95.17</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">      101.33</td>
    <td align="right">        0.00</td>
    <td align="right">      101.33</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       60.33</td>
    <td align="right">        0.00</td>
    <td align="right">       60.33</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       81.50</td>
    <td align="right">        0.00</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       88.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.00</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">       41.67</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       58.33</td>
    <td align="right">        0.00</td>
    <td align="right">       58.33</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       42.83</td>
    <td align="right">        0.00</td>
    <td align="right">       42.83</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">      395.67</td>
    <td align="right">        0.00</td>
    <td align="right">      395.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.283</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      268.96</td>
    <td align="right">       0.527</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.285</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.302</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.285</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.310</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.265</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.313</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.306</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.351</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.330</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.332</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.362</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.362</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.334</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.330</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.400</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.353</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.379</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.398</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.407</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.405</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.424</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.438</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.400</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.417</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.389</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.442</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.446</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.407</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.430</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.397</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.426</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.426</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.453</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.445</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.410</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.467</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.466</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.471</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.429</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.443</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.443</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.480</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.399</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.393</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.355</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.411</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.355</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.410</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.356</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.356</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      268.96</td>
    <td align="right">       0.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.96</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        1.71</td>
    <td align="right">        2.50</td>
    <td align="right">      268.97</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         420</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          90</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          80</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         140</td>
    <td align="right">         140</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1336.67</td>
    <td align="right">    22058.48</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    69318.70</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      205.91</td>
    <td align="right">     3237.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14319.60</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      167.50</td>
    <td align="right">     3008.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10651.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE</td>
    <td align="right">       14.87</td>
    <td align="right">      255.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1085.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE</td>
    <td align="right">        7.32</td>
    <td align="right">      126.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      540.78</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:G CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:G CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F4 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F4 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:M CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:M CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
