    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F6 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F6 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F7 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F7 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F8 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F8 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F9 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F9 CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T SW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T SW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T NW APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T NW APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T SE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T SE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T NE APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T NE APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T N1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T N1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T N2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T N2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T S1 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T S1 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T S2 APARTMENT</td>
    <td align="right">       13.78</td>
    <td align="right">      233.03</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      714.87</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T S2 APARTMENT</td>
    <td align="right">        1.57</td>
    <td align="right">        9.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:T CORRIDOR</td>
    <td align="right">      165.89</td>
    <td align="right">     1258.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10453.75</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:T CORRIDOR</td>
    <td align="right">        7.48</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsPlugIn:InteriorLights:Electricity</td>
    <td align="right">       38.41</td>
    <td align="right">      229.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3668.46</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1130.76</td>
    <td align="right">    18820.67</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    56912.36</td>
    <td align="right">02-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      972.35</td>
    <td align="right">    17799.02</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    46695.86</td>
    <td align="right">02-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE</td>
    <td align="right">        7.55</td>
    <td align="right">      128.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      544.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:G S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F4 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:M S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F6 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F7 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F8 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F9 S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T SW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T NW APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T SE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T NE APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T N1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T N2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T S1 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T S2 APARTMENT</td>
    <td align="right">       12.21</td>
    <td align="right">      223.68</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:T CORRIDOR</td>
    <td align="right">      158.41</td>
    <td align="right">     1021.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10216.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      157.92</td>
    <td align="right">     1018.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10185.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.49</td>
    <td align="right">        3.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       31.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      279.45</td>
    <td align="right">     3560.14</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">    21702.86</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F2 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F3 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F4 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F6 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F7 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F8 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:F9 S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      881.67</td>
    <td align="right">     3992.08</td>
    <td align="right">02-JAN-14:10</td>
    <td align="right">    84382.51</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       14.48</td>
    <td align="right">      264.67</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      798.02</td>
    <td align="right">22-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       14.48</td>
    <td align="right">      264.67</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">      798.02</td>
    <td align="right">22-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2380.45</td>
    <td align="right">    33693.81</td>
    <td align="right">15-FEB-03:30</td>
    <td align="right">   159305.23</td>
    <td align="right">13-JUL-19:40</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      279.45</td>
    <td align="right">     3560.14</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">    21702.86</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7504.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      118.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7504.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      583.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    62022.62</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">    10077.58</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       44.08</td>
    <td align="right">       36.93</td>
    <td align="right">08-JAN-07:10</td>
    <td align="right">     3707.26</td>
    <td align="right">13-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2225.25</td>
    <td align="right">13-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       36.83</td>
    <td align="right">       36.93</td>
    <td align="right">08-JAN-07:10</td>
    <td align="right">     1482.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       36.83</td>
    <td align="right">       36.93</td>
    <td align="right">08-JAN-07:10</td>
    <td align="right">     1482.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       21.48</td>
    <td align="right">01-JAN-19:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      972.84</td>
    <td align="right">    17802.17</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">    46727.36</td>
    <td align="right">02-JAN-17:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      902.37</td>
    <td align="right">     8167.94</td>
    <td align="right">03-JAN-06:10</td>
    <td align="right">    87378.76</td>
    <td align="right">01-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      902.37</td>
    <td align="right">     8167.94</td>
    <td align="right">03-JAN-06:10</td>
    <td align="right">    87378.76</td>
    <td align="right">01-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      896.30</td>
    <td align="right">     8167.94</td>
    <td align="right">03-JAN-06:10</td>
    <td align="right">    68286.95</td>
    <td align="right">27-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      896.30</td>
    <td align="right">     8167.94</td>
    <td align="right">03-JAN-06:10</td>
    <td align="right">    68286.95</td>
    <td align="right">27-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        6.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34200.02</td>
    <td align="right">07-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">        6.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34200.02</td>
    <td align="right">07-DEC-05:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     2524.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   322252.90</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     2524.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   322252.90</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     2524.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   322252.90</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     6593.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     6593.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     4779.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     6593.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     6593.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     4779.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">     4779.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">     4779.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     1813.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     1813.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">28-JUN-17:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      690.92</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    67694.55</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      680.48</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    48990.23</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      680.48</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    48990.23</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4682.81</td>
    <td align="right">    18398.91</td>
    <td align="right">03-SEP-13:20</td>
    <td align="right">   446303.49</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1683.72</td>
    <td align="right">      257.89</td>
    <td align="right">03-SEP-20:50</td>
    <td align="right">   183536.58</td>
    <td align="right">30-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G SW APARTMENT</td>
    <td align="right">       22.79</td>
    <td align="right">        0.02</td>
    <td align="right">02-DEC-12:40</td>
    <td align="right">     2739.99</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">    37038.57</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G SW APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      195.19</td>
    <td align="right">09-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1673.21</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">   183536.58</td>
    <td align="right">30-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G SW APARTMENT</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:50</td>
    <td align="right">     2739.99</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G NW APARTMENT</td>
    <td align="right">       18.91</td>
    <td align="right">        0.01</td>
    <td align="right">09-FEB-14:20</td>
    <td align="right">     2555.32</td>
    <td align="right">29-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G NW APARTMENT</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">      667.90</td>
    <td align="right">02-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G NW APARTMENT</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2555.32</td>
    <td align="right">29-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     1075.26</td>
    <td align="right">06-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      513.01</td>
    <td align="right">07-MAY-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">     1075.26</td>
    <td align="right">06-OCT-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G NE APARTMENT</td>
    <td align="right">       19.21</td>
    <td align="right">        0.02</td>
    <td align="right">02-JAN-16:50</td>
    <td align="right">     2152.78</td>
    <td align="right">22-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G NE APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      568.61</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G NE APARTMENT</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2152.78</td>
    <td align="right">22-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G N1 APARTMENT</td>
    <td align="right">       15.46</td>
    <td align="right">        0.03</td>
    <td align="right">28-OCT-16:50</td>
    <td align="right">     1685.13</td>
    <td align="right">29-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G N1 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      424.01</td>
    <td align="right">02-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G N1 APARTMENT</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1685.13</td>
    <td align="right">29-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G N2 APARTMENT</td>
    <td align="right">       15.50</td>
    <td align="right">        0.01</td>
    <td align="right">05-MAR-13:00</td>
    <td align="right">     1677.90</td>
    <td align="right">29-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      424.93</td>
    <td align="right">02-JAN-10:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G N2 APARTMENT</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1677.90</td>
    <td align="right">29-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G S1 APARTMENT</td>
    <td align="right">       20.67</td>
    <td align="right">        0.01</td>
    <td align="right">11-APR-08:00</td>
    <td align="right">     2091.38</td>
    <td align="right">25-DEC-20:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       46.81</td>
    <td align="right">23-MAY-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G S1 APARTMENT</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:50</td>
    <td align="right">     2091.38</td>
    <td align="right">25-DEC-20:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G S2 APARTMENT</td>
    <td align="right">       22.55</td>
    <td align="right">        0.01</td>
    <td align="right">09-MAR-17:00</td>
    <td align="right">     2100.41</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       44.34</td>
    <td align="right">23-MAY-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G S2 APARTMENT</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2100.41</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 SW APARTMENT</td>
    <td align="right">       27.16</td>
    <td align="right">        0.03</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3047.65</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 SW APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      224.51</td>
    <td align="right">09-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 SW APARTMENT</td>
    <td align="right">       27.13</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-12:50</td>
    <td align="right">     3047.65</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 NW APARTMENT</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:10</td>
    <td align="right">     2972.81</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 NW APARTMENT</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      610.03</td>
    <td align="right">09-DEC-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 NW APARTMENT</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     2972.81</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 SE APARTMENT</td>
    <td align="right">       31.88</td>
    <td align="right">        0.01</td>
    <td align="right">17-APR-20:30</td>
    <td align="right">     2760.99</td>
    <td align="right">07-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 SE APARTMENT</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       35.19</td>
    <td align="right">14-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 SE APARTMENT</td>
    <td align="right">       31.87</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:20</td>
    <td align="right">     2760.99</td>
    <td align="right">07-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 NE APARTMENT</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:20</td>
    <td align="right">     2422.84</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 NE APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      466.07</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 NE APARTMENT</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2422.84</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 N1 APARTMENT</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">07-NOV-12:30</td>
    <td align="right">     1817.86</td>
    <td align="right">27-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 N1 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      342.09</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 N1 APARTMENT</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:20</td>
    <td align="right">     1817.86</td>
    <td align="right">27-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 N2 APARTMENT</td>
    <td align="right">       16.70</td>
    <td align="right">        0.01</td>
    <td align="right">07-NOV-12:30</td>
    <td align="right">     1808.92</td>
    <td align="right">27-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      333.35</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 N2 APARTMENT</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     1808.92</td>
    <td align="right">27-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 S1 APARTMENT</td>
    <td align="right">       22.41</td>
    <td align="right">        0.02</td>
    <td align="right">29-APR-07:50</td>
    <td align="right">     2185.95</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.52</td>
    <td align="right">23-MAY-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 S1 APARTMENT</td>
    <td align="right">       22.39</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:50</td>
    <td align="right">     2185.95</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 S2 APARTMENT</td>
    <td align="right">       23.03</td>
    <td align="right">        0.02</td>
    <td align="right">03-APR-08:40</td>
    <td align="right">     2180.78</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       42.78</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 S2 APARTMENT</td>
    <td align="right">       23.01</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:50</td>
    <td align="right">     2180.78</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 SW APARTMENT</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-18:00</td>
    <td align="right">     3036.92</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 SW APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      191.73</td>
    <td align="right">09-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 SW APARTMENT</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     3036.92</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 NW APARTMENT</td>
    <td align="right">       20.61</td>
    <td align="right">        0.02</td>
    <td align="right">18-FEB-16:10</td>
    <td align="right">     2969.73</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 NW APARTMENT</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">      695.77</td>
    <td align="right">09-DEC-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 NW APARTMENT</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2969.73</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 SE APARTMENT</td>
    <td align="right">       26.32</td>
    <td align="right">        0.03</td>
    <td align="right">02-MAY-08:20</td>
    <td align="right">     2702.91</td>
    <td align="right">07-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       39.99</td>
    <td align="right">20-SEP-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 SE APARTMENT</td>
    <td align="right">       26.30</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:20</td>
    <td align="right">     2702.91</td>
    <td align="right">07-JAN-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 NE APARTMENT</td>
    <td align="right">       20.87</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:20</td>
    <td align="right">     2426.39</td>
    <td align="right">30-JUN-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 NE APARTMENT</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      446.01</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 NE APARTMENT</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2426.39</td>
    <td align="right">30-JUN-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 N1 APARTMENT</td>
    <td align="right">       16.37</td>
    <td align="right">        0.01</td>
    <td align="right">03-MAR-15:50</td>
    <td align="right">     1818.59</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 N1 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      356.09</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 N1 APARTMENT</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     1818.59</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 N2 APARTMENT</td>
    <td align="right">       16.41</td>
    <td align="right">        0.01</td>
    <td align="right">06-JAN-16:30</td>
    <td align="right">     1810.00</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      339.53</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 N2 APARTMENT</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     1810.00</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 S1 APARTMENT</td>
    <td align="right">       22.00</td>
    <td align="right">        0.02</td>
    <td align="right">17-APR-09:10</td>
    <td align="right">     2157.76</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.33</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 S1 APARTMENT</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:40</td>
    <td align="right">     2157.76</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 S2 APARTMENT</td>
    <td align="right">       22.22</td>
    <td align="right">        0.02</td>
    <td align="right">21-SEP-18:20</td>
    <td align="right">     2155.73</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.03</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 S2 APARTMENT</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:40</td>
    <td align="right">     2155.73</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 SW APARTMENT</td>
    <td align="right">       26.25</td>
    <td align="right">        0.01</td>
    <td align="right">15-MAR-10:30</td>
    <td align="right">     2998.45</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 SW APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      352.04</td>
    <td align="right">09-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 SW APARTMENT</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-12:50</td>
    <td align="right">     2998.45</td>
    <td align="right">01-NOV-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 NW APARTMENT</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">     3000.22</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 NW APARTMENT</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      794.63</td>
    <td align="right">09-DEC-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 NW APARTMENT</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     3000.22</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 SE APARTMENT</td>
    <td align="right">       25.29</td>
    <td align="right">        0.07</td>
    <td align="right">11-NOV-11:10</td>
    <td align="right">     2656.86</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       42.87</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 SE APARTMENT</td>
    <td align="right">       25.27</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:30</td>
    <td align="right">     2656.86</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 NE APARTMENT</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">13-OCT-11:30</td>
    <td align="right">     2460.29</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 NE APARTMENT</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      502.35</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 NE APARTMENT</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2460.29</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 N1 APARTMENT</td>
    <td align="right">       16.24</td>
    <td align="right">        0.01</td>
    <td align="right">09-DEC-16:10</td>
    <td align="right">     1842.16</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 N1 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      388.26</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 N1 APARTMENT</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     1842.16</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 N2 APARTMENT</td>
    <td align="right">       16.30</td>
    <td align="right">        0.06</td>
    <td align="right">03-MAR-14:40</td>
    <td align="right">     1833.56</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      368.70</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 N2 APARTMENT</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     1833.56</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 S1 APARTMENT</td>
    <td align="right">       21.53</td>
    <td align="right">        0.03</td>
    <td align="right">31-MAY-06:50</td>
    <td align="right">     2165.03</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.42</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 S1 APARTMENT</td>
    <td align="right">       21.51</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:20</td>
    <td align="right">     2165.03</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 S2 APARTMENT</td>
    <td align="right">       21.73</td>
    <td align="right">        0.02</td>
    <td align="right">03-SEP-11:00</td>
    <td align="right">     2156.67</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.14</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 S2 APARTMENT</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:20</td>
    <td align="right">     2156.67</td>
    <td align="right">27-DEC-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M SW APARTMENT</td>
    <td align="right">       25.99</td>
    <td align="right">        0.07</td>
    <td align="right">15-MAR-10:10</td>
    <td align="right">     2991.74</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M SW APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      519.86</td>
    <td align="right">09-MAR-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M SW APARTMENT</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-12:50</td>
    <td align="right">     2991.74</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M NW APARTMENT</td>
    <td align="right">       22.40</td>
    <td align="right">        0.07</td>
    <td align="right">02-NOV-11:50</td>
    <td align="right">     2829.84</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M NW APARTMENT</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:10</td>
    <td align="right">      931.12</td>
    <td align="right">09-DEC-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M NW APARTMENT</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2829.84</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M SE APARTMENT</td>
    <td align="right">       24.94</td>
    <td align="right">        0.02</td>
    <td align="right">26-MAY-07:40</td>
    <td align="right">     2663.25</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      204.55</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M SE APARTMENT</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2663.25</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M NE APARTMENT</td>
    <td align="right">       20.76</td>
    <td align="right">        0.02</td>
    <td align="right">07-JAN-16:50</td>
    <td align="right">     2493.29</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M NE APARTMENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      609.60</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M NE APARTMENT</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2493.29</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M N1 APARTMENT</td>
    <td align="right">       16.13</td>
    <td align="right">        0.01</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">     1867.50</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M N1 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      519.26</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M N1 APARTMENT</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:20</td>
    <td align="right">     1867.50</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M N2 APARTMENT</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-13:10</td>
    <td align="right">     1855.43</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      512.01</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M N2 APARTMENT</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1855.43</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M S1 APARTMENT</td>
    <td align="right">       21.08</td>
    <td align="right">        0.02</td>
    <td align="right">09-MAR-14:50</td>
    <td align="right">     2076.99</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.51</td>
    <td align="right">14-APR-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M S1 APARTMENT</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:10</td>
    <td align="right">     2076.99</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M S2 APARTMENT</td>
    <td align="right">       21.30</td>
    <td align="right">        0.02</td>
    <td align="right">21-SEP-08:40</td>
    <td align="right">     2153.89</td>
    <td align="right">25-DEC-20:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       43.22</td>
    <td align="right">04-MAY-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M S2 APARTMENT</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:10</td>
    <td align="right">     2153.89</td>
    <td align="right">25-DEC-20:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 SW APARTMENT</td>
    <td align="right">       25.85</td>
    <td align="right">        0.09</td>
    <td align="right">11-NOV-12:50</td>
    <td align="right">     2998.06</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 SW APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      644.10</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 SW APARTMENT</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-12:50</td>
    <td align="right">     2998.06</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 NW APARTMENT</td>
    <td align="right">       22.32</td>
    <td align="right">        0.11</td>
    <td align="right">06-JAN-14:40</td>
    <td align="right">     2849.53</td>
    <td align="right">30-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 NW APARTMENT</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">     1015.66</td>
    <td align="right">09-DEC-10:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 NW APARTMENT</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2849.53</td>
    <td align="right">30-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 SE APARTMENT</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">10-MAR-12:20</td>
    <td align="right">     2667.93</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      301.00</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 SE APARTMENT</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2667.93</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 NE APARTMENT</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2522.33</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 NE APARTMENT</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      722.10</td>
    <td align="right">10-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 NE APARTMENT</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2522.33</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 N1 APARTMENT</td>
    <td align="right">       16.08</td>
    <td align="right">        0.01</td>
    <td align="right">02-SEP-20:20</td>
    <td align="right">     1879.15</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 N1 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      671.28</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 N1 APARTMENT</td>
    <td align="right">       16.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1879.15</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 N2 APARTMENT</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-SEP-20:20</td>
    <td align="right">     1870.39</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 N2 APARTMENT</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      660.19</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 N2 APARTMENT</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1870.39</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 S1 APARTMENT</td>
    <td align="right">       20.84</td>
    <td align="right">        0.02</td>
    <td align="right">22-SEP-08:40</td>
    <td align="right">     2086.25</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      194.64</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 S1 APARTMENT</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:00</td>
    <td align="right">     2086.25</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 S2 APARTMENT</td>
    <td align="right">       21.02</td>
    <td align="right">        0.02</td>
    <td align="right">14-MAR-17:50</td>
    <td align="right">     2079.85</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      146.00</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 S2 APARTMENT</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:00</td>
    <td align="right">     2079.85</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F6 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F6 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F6 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 SW APARTMENT</td>
    <td align="right">       25.80</td>
    <td align="right">        0.10</td>
    <td align="right">07-APR-15:50</td>
    <td align="right">     3004.18</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 SW APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      797.05</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 SW APARTMENT</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:40</td>
    <td align="right">     3004.18</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 NW APARTMENT</td>
    <td align="right">       22.30</td>
    <td align="right">        0.09</td>
    <td align="right">07-NOV-14:40</td>
    <td align="right">     2874.40</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 NW APARTMENT</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     1097.98</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 NW APARTMENT</td>
    <td align="right">       22.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2874.40</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 SE APARTMENT</td>
    <td align="right">       24.65</td>
    <td align="right">        0.01</td>
    <td align="right">09-MAR-15:00</td>
    <td align="right">     2658.13</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      408.72</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 SE APARTMENT</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2658.13</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 NE APARTMENT</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">26-AUG-05:40</td>
    <td align="right">     2548.89</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 NE APARTMENT</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      775.43</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 NE APARTMENT</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2548.89</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 N1 APARTMENT</td>
    <td align="right">       16.08</td>
    <td align="right">        0.01</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">     1888.68</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 N1 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      818.46</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 N1 APARTMENT</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     1888.68</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 N2 APARTMENT</td>
    <td align="right">       16.16</td>
    <td align="right">        0.01</td>
    <td align="right">09-MAR-11:40</td>
    <td align="right">     1879.96</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 N2 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      800.14</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 N2 APARTMENT</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">     1879.96</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 S1 APARTMENT</td>
    <td align="right">       20.75</td>
    <td align="right">        0.02</td>
    <td align="right">09-MAR-15:40</td>
    <td align="right">     2053.52</td>
    <td align="right">21-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 S1 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      322.52</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 S1 APARTMENT</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2053.52</td>
    <td align="right">21-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 S2 APARTMENT</td>
    <td align="right">       20.92</td>
    <td align="right">        0.02</td>
    <td align="right">19-APR-09:30</td>
    <td align="right">     2069.51</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 S2 APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      300.42</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 S2 APARTMENT</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:50</td>
    <td align="right">     2069.51</td>
    <td align="right">21-NOV-11:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F7 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F7 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F7 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 SW APARTMENT</td>
    <td align="right">       25.74</td>
    <td align="right">        0.13</td>
    <td align="right">03-SEP-20:50</td>
    <td align="right">     2966.17</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 SW APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      937.92</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 SW APARTMENT</td>
    <td align="right">       25.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:50</td>
    <td align="right">     2966.17</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 NW APARTMENT</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-11:50</td>
    <td align="right">     2895.63</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 NW APARTMENT</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">     1197.07</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 NW APARTMENT</td>
    <td align="right">       22.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2895.63</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 SE APARTMENT</td>
    <td align="right">       24.50</td>
    <td align="right">        0.01</td>
    <td align="right">06-JAN-16:00</td>
    <td align="right">     2681.79</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      553.34</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 SE APARTMENT</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2681.79</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 NE APARTMENT</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">10-DEC-11:50</td>
    <td align="right">     2580.94</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 NE APARTMENT</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">      940.54</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 NE APARTMENT</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2580.94</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 N1 APARTMENT</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-13:10</td>
    <td align="right">     1905.90</td>
    <td align="right">15-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 N1 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      966.74</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 N1 APARTMENT</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     1905.90</td>
    <td align="right">15-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 N2 APARTMENT</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     1897.13</td>
    <td align="right">15-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 N2 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      952.39</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 N2 APARTMENT</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">     1897.13</td>
    <td align="right">15-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 S1 APARTMENT</td>
    <td align="right">       20.61</td>
    <td align="right">        0.01</td>
    <td align="right">07-AUG-08:00</td>
    <td align="right">     2037.94</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 S1 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      426.45</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 S1 APARTMENT</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2037.94</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 S2 APARTMENT</td>
    <td align="right">       20.76</td>
    <td align="right">        0.02</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2053.07</td>
    <td align="right">21-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 S2 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      410.93</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 S2 APARTMENT</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2053.07</td>
    <td align="right">21-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F8 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F8 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F8 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 SW APARTMENT</td>
    <td align="right">       26.09</td>
    <td align="right">        0.08</td>
    <td align="right">03-SEP-20:50</td>
    <td align="right">     3023.39</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 SW APARTMENT</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1115.38</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 SW APARTMENT</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:50</td>
    <td align="right">     3023.39</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 NW APARTMENT</td>
    <td align="right">       22.86</td>
    <td align="right">        0.09</td>
    <td align="right">11-NOV-12:00</td>
    <td align="right">     3003.11</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 NW APARTMENT</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:40</td>
    <td align="right">     1360.58</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 NW APARTMENT</td>
    <td align="right">       22.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3003.11</td>
    <td align="right">30-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 SE APARTMENT</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">     2771.02</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 SE APARTMENT</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      748.56</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 SE APARTMENT</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-14:40</td>
    <td align="right">     2771.02</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 NE APARTMENT</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-11:50</td>
    <td align="right">     2701.59</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 NE APARTMENT</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     1063.21</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 NE APARTMENT</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2701.59</td>
    <td align="right">30-JUN-17:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 N1 APARTMENT</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">12-NOV-13:40</td>
    <td align="right">     1999.74</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 N1 APARTMENT</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1053.91</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 N1 APARTMENT</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1999.74</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 N2 APARTMENT</td>
    <td align="right">       16.69</td>
    <td align="right">        0.01</td>
    <td align="right">09-DEC-13:00</td>
    <td align="right">     1991.02</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 N2 APARTMENT</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1046.46</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 N2 APARTMENT</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1991.02</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 S1 APARTMENT</td>
    <td align="right">       20.77</td>
    <td align="right">        0.01</td>
    <td align="right">18-FEB-15:10</td>
    <td align="right">     2108.69</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 S1 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      575.46</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 S1 APARTMENT</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2108.69</td>
    <td align="right">02-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 S2 APARTMENT</td>
    <td align="right">       20.89</td>
    <td align="right">        0.01</td>
    <td align="right">07-AUG-08:00</td>
    <td align="right">     2106.12</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 S2 APARTMENT</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      556.53</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 S2 APARTMENT</td>
    <td align="right">       20.87</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:10</td>
    <td align="right">     2106.12</td>
    <td align="right">21-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F9 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F9 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F9 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T SW APARTMENT</td>
    <td align="right">       27.32</td>
    <td align="right">        0.03</td>
    <td align="right">01-MAY-21:00</td>
    <td align="right">     3645.42</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T SW APARTMENT</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     1463.30</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T SW APARTMENT</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3645.42</td>
    <td align="right">21-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T NW APARTMENT</td>
    <td align="right">       24.40</td>
    <td align="right">        0.20</td>
    <td align="right">21-MAR-11:20</td>
    <td align="right">     3610.16</td>
    <td align="right">29-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T NW APARTMENT</td>
    <td align="right">        1.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">     1577.97</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T NW APARTMENT</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3610.16</td>
    <td align="right">29-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T SE APARTMENT</td>
    <td align="right">       27.43</td>
    <td align="right">        0.01</td>
    <td align="right">03-SEP-20:50</td>
    <td align="right">     3282.80</td>
    <td align="right">02-NOV-14:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T SE APARTMENT</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1193.25</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T SE APARTMENT</td>
    <td align="right">       26.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3282.80</td>
    <td align="right">02-NOV-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T NE APARTMENT</td>
    <td align="right">       24.46</td>
    <td align="right">        0.06</td>
    <td align="right">06-JAN-12:20</td>
    <td align="right">     3028.94</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T NE APARTMENT</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     1696.51</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T NE APARTMENT</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3028.94</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T N1 APARTMENT</td>
    <td align="right">       18.12</td>
    <td align="right">        0.02</td>
    <td align="right">18-FEB-13:20</td>
    <td align="right">     2445.10</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T N1 APARTMENT</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">     1569.08</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T N1 APARTMENT</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2445.10</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T N2 APARTMENT</td>
    <td align="right">       18.16</td>
    <td align="right">        0.02</td>
    <td align="right">29-MAY-08:00</td>
    <td align="right">     2418.51</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T N2 APARTMENT</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">     1578.55</td>
    <td align="right">11-MAR-16:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T N2 APARTMENT</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2418.51</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T S1 APARTMENT</td>
    <td align="right">       21.55</td>
    <td align="right">        0.01</td>
    <td align="right">03-APR-08:20</td>
    <td align="right">     2808.01</td>
    <td align="right">15-NOV-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T S1 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      884.10</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T S1 APARTMENT</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2808.01</td>
    <td align="right">15-NOV-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T S2 APARTMENT</td>
    <td align="right">       21.61</td>
    <td align="right">        0.01</td>
    <td align="right">10-AUG-05:50</td>
    <td align="right">     2813.20</td>
    <td align="right">15-NOV-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T S2 APARTMENT</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      868.04</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T S2 APARTMENT</td>
    <td align="right">       21.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     2813.20</td>
    <td align="right">15-NOV-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      684.20</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    66336.86</td>
    <td align="right">07-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      680.47</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    48985.22</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">      680.47</td>
    <td align="right">      344.99</td>
    <td align="right">25-JUL-01:10</td>
    <td align="right">    48985.22</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2314.89</td>
    <td align="right">      123.59</td>
    <td align="right">11-AUG-05:40</td>
    <td align="right">   263757.43</td>
    <td align="right">13-JUL-19:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      252.35</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">    33725.83</td>
    <td align="right">05-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       71.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23382.33</td>
    <td align="right">17-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1977.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   260529.20</td>
    <td align="right">04-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">    37210.63</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">    28335.58</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:10</td>
    <td align="right">    28335.58</td>
    <td align="right">08-MAR-09:40</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23885.66</td>
    <td align="right">07-DEC-05:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       0.023</td>
    <td align="right">      -0.152</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.527</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.237</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.390</td>
    <td align="right">      -1.366</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.024</td>
    <td align="right">       0.096</td>
    <td align="right">     -18.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.608</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.683</td>
    <td align="right">       0.305</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.130</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.638</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.719</td>
    <td align="right">      -4.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.307</td>
    <td align="right">       7.318</td>
    <td align="right">       7.547</td>
    <td align="right">      15.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.890</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.141</td>
    <td align="right">     -19.993</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      -0.013</td>
    <td align="right">       0.011</td>
    <td align="right">       0.079</td>
    <td align="right">     -19.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.609</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.670</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.667</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.776</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.063</td>
    <td align="right">       0.007</td>
    <td align="right">     -15.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.583</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.436</td>
    <td align="right">       1.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.769</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.514</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       0.034</td>
    <td align="right">      -0.063</td>
    <td align="right">       0.008</td>
    <td align="right">     -15.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.583</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.435</td>
    <td align="right">       1.075</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.770</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.518</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       0.022</td>
    <td align="right">      -0.190</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.431</td>
    <td align="right">       0.390</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.815</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.242</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       0.020</td>
    <td align="right">      -0.203</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.491</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.422</td>
    <td align="right">       2.274</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.845</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.148</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -1.738</td>
    <td align="right">       0.004</td>
    <td align="right">     -25.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.550</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.964</td>
    <td align="right">       3.437</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.232</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.082</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">      -0.017</td>
    <td align="right">       0.005</td>
    <td align="right">       0.100</td>
    <td align="right">     -20.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.595</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.958</td>
    <td align="right">       2.833</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.248</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.286</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">       0.013</td>
    <td align="right">      -0.219</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.487</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.924</td>
    <td align="right">       8.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.200</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.837</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.006</td>
    <td align="right">       0.090</td>
    <td align="right">     -21.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.598</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.941</td>
    <td align="right">       2.825</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.767</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.507</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">       0.034</td>
    <td align="right">      -0.087</td>
    <td align="right">       0.003</td>
    <td align="right">     -16.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.568</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">       2.777</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.892</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.083</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">       0.034</td>
    <td align="right">      -0.087</td>
    <td align="right">       0.003</td>
    <td align="right">     -16.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.568</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">       2.834</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.892</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.096</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">       0.022</td>
    <td align="right">      -0.211</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.489</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.542</td>
    <td align="right">       0.000</td>
    <td align="right">       0.601</td>
    <td align="right">       2.313</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.850</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.505</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">       0.021</td>
    <td align="right">      -0.217</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.486</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.597</td>
    <td align="right">       2.943</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.862</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.477</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">       0.023</td>
    <td align="right">      -0.162</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.522</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.663</td>
    <td align="right">       0.000</td>
    <td align="right">       1.134</td>
    <td align="right">       1.581</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.313</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.522</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">      -0.018</td>
    <td align="right">       0.011</td>
    <td align="right">       0.108</td>
    <td align="right">     -20.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.598</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.140</td>
    <td align="right">       0.000</td>
    <td align="right">       1.124</td>
    <td align="right">       2.758</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.268</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.698</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">       0.017</td>
    <td align="right">      -0.183</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.511</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.844</td>
    <td align="right">       0.000</td>
    <td align="right">       1.111</td>
    <td align="right">       2.844</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.117</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.690</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">      -0.018</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.096</td>
    <td align="right">     -20.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.597</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.134</td>
    <td align="right">       0.000</td>
    <td align="right">       1.105</td>
    <td align="right">       2.762</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.796</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.869</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.089</td>
    <td align="right">       0.003</td>
    <td align="right">     -16.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.567</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.706</td>
    <td align="right">       2.747</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.915</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.449</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.090</td>
    <td align="right">       0.002</td>
    <td align="right">     -16.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.567</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.705</td>
    <td align="right">       2.813</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.917</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.463</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">       0.022</td>
    <td align="right">      -0.207</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.492</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.704</td>
    <td align="right">       2.189</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.886</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">       0.022</td>
    <td align="right">      -0.210</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.490</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.703</td>
    <td align="right">       2.404</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.870</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.868</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">       0.016</td>
    <td align="right">      -1.657</td>
    <td align="right">       0.018</td>
    <td align="right">     -24.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.568</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.698</td>
    <td align="right">       0.000</td>
    <td align="right">       1.257</td>
    <td align="right">       3.104</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.213</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.006</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">      -0.025</td>
    <td align="right">       0.039</td>
    <td align="right">       0.135</td>
    <td align="right">     -20.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.611</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.171</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       2.638</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.232</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.941</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.165</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.523</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.863</td>
    <td align="right">       0.000</td>
    <td align="right">       1.238</td>
    <td align="right">       2.203</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.092</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.258</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">      -0.022</td>
    <td align="right">       0.010</td>
    <td align="right">       0.111</td>
    <td align="right">     -20.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.604</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.151</td>
    <td align="right">       0.000</td>
    <td align="right">       1.229</td>
    <td align="right">       2.808</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.791</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.161</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">       0.036</td>
    <td align="right">      -0.079</td>
    <td align="right">       0.004</td>
    <td align="right">     -16.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.574</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.783</td>
    <td align="right">       2.735</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.912</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.674</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.082</td>
    <td align="right">       0.004</td>
    <td align="right">     -16.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.572</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.782</td>
    <td align="right">       2.825</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.917</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.694</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">       0.023</td>
    <td align="right">      -0.192</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.501</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.783</td>
    <td align="right">       2.166</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.858</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.427</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">       0.023</td>
    <td align="right">      -0.196</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.499</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.781</td>
    <td align="right">       2.343</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.391</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       0.004</td>
    <td align="right">      -1.597</td>
    <td align="right">       0.033</td>
    <td align="right">     -24.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.580</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.708</td>
    <td align="right">       0.000</td>
    <td align="right">       1.359</td>
    <td align="right">       2.901</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.185</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.225</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      -0.310</td>
    <td align="right">      -0.897</td>
    <td align="right">       0.524</td>
    <td align="right">     -21.293</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.664</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.221</td>
    <td align="right">       0.000</td>
    <td align="right">       1.352</td>
    <td align="right">       4.056</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.084</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.014</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.153</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.531</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.864</td>
    <td align="right">       0.000</td>
    <td align="right">       1.340</td>
    <td align="right">       2.055</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.081</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.583</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">      -0.027</td>
    <td align="right">       0.029</td>
    <td align="right">       0.130</td>
    <td align="right">     -20.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.614</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
    <td align="right">       1.330</td>
    <td align="right">       2.831</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.773</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.393</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.062</td>
    <td align="right">       0.008</td>
    <td align="right">     -16.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.584</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.846</td>
    <td align="right">       2.713</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.896</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.873</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       0.035</td>
    <td align="right">      -0.068</td>
    <td align="right">       0.007</td>
    <td align="right">     -16.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.581</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.845</td>
    <td align="right">       2.844</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.908</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.902</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.176</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.512</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.846</td>
    <td align="right">       2.190</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.848</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.992</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       0.023</td>
    <td align="right">      -0.182</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.508</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.845</td>
    <td align="right">       2.334</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.857</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.896</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">      -0.005</td>
    <td align="right">      -1.554</td>
    <td align="right">       0.048</td>
    <td align="right">     -24.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.588</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.709</td>
    <td align="right">       0.000</td>
    <td align="right">       1.445</td>
    <td align="right">       2.851</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.170</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.436</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">      -0.395</td>
    <td align="right">      -0.762</td>
    <td align="right">       0.660</td>
    <td align="right">     -21.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.676</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.244</td>
    <td align="right">       0.000</td>
    <td align="right">       1.440</td>
    <td align="right">       3.837</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.046</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.141</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">       0.019</td>
    <td align="right">      -0.143</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.537</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.861</td>
    <td align="right">       0.000</td>
    <td align="right">       1.426</td>
    <td align="right">       1.991</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.075</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.815</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">      -0.034</td>
    <td align="right">       0.050</td>
    <td align="right">       0.151</td>
    <td align="right">     -20.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.622</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.180</td>
    <td align="right">       0.000</td>
    <td align="right">       1.416</td>
    <td align="right">       2.847</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.756</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.585</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">       0.033</td>
    <td align="right">      -0.048</td>
    <td align="right">       0.012</td>
    <td align="right">     -15.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.592</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.900</td>
    <td align="right">       2.674</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.885</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.975</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">       0.034</td>
    <td align="right">      -0.056</td>
    <td align="right">       0.010</td>
    <td align="right">     -16.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.588</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.898</td>
    <td align="right">       2.828</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.899</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.020</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.169</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.516</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.900</td>
    <td align="right">       2.074</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.848</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.178</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.173</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.514</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.898</td>
    <td align="right">       2.288</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.194</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">      -0.014</td>
    <td align="right">      -1.525</td>
    <td align="right">       0.061</td>
    <td align="right">     -24.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.593</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.706</td>
    <td align="right">       0.000</td>
    <td align="right">       1.520</td>
    <td align="right">       2.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.164</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.489</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">      -0.446</td>
    <td align="right">      -0.689</td>
    <td align="right">       0.736</td>
    <td align="right">     -21.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.681</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.255</td>
    <td align="right">       0.000</td>
    <td align="right">       1.516</td>
    <td align="right">       3.692</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.034</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.172</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">       0.019</td>
    <td align="right">      -0.135</td>
    <td align="right">       0.001</td>
    <td align="right">     -24.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.543</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.856</td>
    <td align="right">       0.000</td>
    <td align="right">       1.501</td>
    <td align="right">       1.914</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.914</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">      -0.043</td>
    <td align="right">       0.069</td>
    <td align="right">       0.172</td>
    <td align="right">     -20.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.629</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.189</td>
    <td align="right">       0.000</td>
    <td align="right">       1.491</td>
    <td align="right">       2.780</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.743</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.645</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">       0.032</td>
    <td align="right">      -0.039</td>
    <td align="right">       0.015</td>
    <td align="right">     -15.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.597</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.947</td>
    <td align="right">       2.585</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.879</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.961</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">       0.032</td>
    <td align="right">      -0.046</td>
    <td align="right">       0.014</td>
    <td align="right">     -16.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.593</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.945</td>
    <td align="right">       2.738</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.893</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.007</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.165</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.519</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.946</td>
    <td align="right">       1.951</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.850</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.185</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.169</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.517</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.945</td>
    <td align="right">       2.156</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.857</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.207</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">      -0.032</td>
    <td align="right">      -1.478</td>
    <td align="right">       0.085</td>
    <td align="right">     -24.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.600</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.706</td>
    <td align="right">       0.000</td>
    <td align="right">       1.588</td>
    <td align="right">       2.729</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.152</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.617</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">      -0.499</td>
    <td align="right">      -0.610</td>
    <td align="right">       0.833</td>
    <td align="right">     -21.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.687</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.263</td>
    <td align="right">       0.000</td>
    <td align="right">       1.585</td>
    <td align="right">       3.682</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.022</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.303</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">       0.019</td>
    <td align="right">      -0.124</td>
    <td align="right">       0.002</td>
    <td align="right">     -24.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.550</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.857</td>
    <td align="right">       0.000</td>
    <td align="right">       1.569</td>
    <td align="right">       1.832</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.055</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.069</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">      -0.056</td>
    <td align="right">       0.097</td>
    <td align="right">       0.210</td>
    <td align="right">     -20.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.639</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.203</td>
    <td align="right">       0.000</td>
    <td align="right">       1.560</td>
    <td align="right">       2.786</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.718</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.758</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">       0.029</td>
    <td align="right">      -0.023</td>
    <td align="right">       0.023</td>
    <td align="right">     -16.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.606</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.990</td>
    <td align="right">       2.605</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.865</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.024</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">       0.029</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.022</td>
    <td align="right">     -16.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.601</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
    <td align="right">       2.747</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.878</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.067</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.158</td>
    <td align="right">       0.001</td>
    <td align="right">     -20.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.523</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.989</td>
    <td align="right">       1.876</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.848</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.302</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.162</td>
    <td align="right">       0.001</td>
    <td align="right">     -20.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.521</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.987</td>
    <td align="right">       2.072</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.327</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">      -0.078</td>
    <td align="right">      -1.382</td>
    <td align="right">       0.153</td>
    <td align="right">     -24.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.611</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.717</td>
    <td align="right">       0.000</td>
    <td align="right">       1.649</td>
    <td align="right">       3.009</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.129</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.697</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">      -0.602</td>
    <td align="right">      -0.478</td>
    <td align="right">       1.027</td>
    <td align="right">     -21.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.692</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.267</td>
    <td align="right">       0.000</td>
    <td align="right">       1.647</td>
    <td align="right">       4.012</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.014</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.374</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">       0.015</td>
    <td align="right">      -0.095</td>
    <td align="right">       0.009</td>
    <td align="right">     -24.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.565</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.876</td>
    <td align="right">       0.000</td>
    <td align="right">       1.630</td>
    <td align="right">       1.900</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.012</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.124</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">      -0.085</td>
    <td align="right">       0.150</td>
    <td align="right">       0.303</td>
    <td align="right">     -21.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.652</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.224</td>
    <td align="right">       0.000</td>
    <td align="right">       1.623</td>
    <td align="right">       3.099</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.678</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.784</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">       0.018</td>
    <td align="right">       0.010</td>
    <td align="right">       0.045</td>
    <td align="right">     -16.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.618</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.030</td>
    <td align="right">       3.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.840</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.029</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">       0.019</td>
    <td align="right">       0.003</td>
    <td align="right">       0.042</td>
    <td align="right">     -16.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.615</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.931</td>
    <td align="right">       0.000</td>
    <td align="right">       1.028</td>
    <td align="right">       3.123</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.850</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.064</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.144</td>
    <td align="right">       0.001</td>
    <td align="right">     -20.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.532</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.544</td>
    <td align="right">       0.000</td>
    <td align="right">       1.028</td>
    <td align="right">       2.034</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.837</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.360</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.147</td>
    <td align="right">       0.001</td>
    <td align="right">     -20.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.530</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.538</td>
    <td align="right">       0.000</td>
    <td align="right">       1.027</td>
    <td align="right">       2.196</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.843</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.386</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">      -0.746</td>
    <td align="right">      -0.567</td>
    <td align="right">       1.315</td>
    <td align="right">     -26.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.658</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.463</td>
    <td align="right">       0.000</td>
    <td align="right">       1.711</td>
    <td align="right">       2.681</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.780</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.326</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">      -1.396</td>
    <td align="right">       0.340</td>
    <td align="right">       2.696</td>
    <td align="right">     -23.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.704</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.029</td>
    <td align="right">       0.000</td>
    <td align="right">       1.687</td>
    <td align="right">       3.577</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.771</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.208</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">      -0.665</td>
    <td align="right">      -0.693</td>
    <td align="right">       1.153</td>
    <td align="right">     -26.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.659</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      16.685</td>
    <td align="right">       0.000</td>
    <td align="right">       1.690</td>
    <td align="right">       2.940</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.574</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.728</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">      -1.250</td>
    <td align="right">       0.153</td>
    <td align="right">       2.373</td>
    <td align="right">     -23.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.705</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.064</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       3.810</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.370</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.441</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">      -0.145</td>
    <td align="right">       0.213</td>
    <td align="right">       0.424</td>
    <td align="right">     -18.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.648</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.865</td>
    <td align="right">       0.000</td>
    <td align="right">       1.054</td>
    <td align="right">       3.547</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.645</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.681</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">      -0.143</td>
    <td align="right">       0.208</td>
    <td align="right">       0.414</td>
    <td align="right">     -18.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.647</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">       3.858</td>
    <td align="right">       0.000</td>
    <td align="right">       1.052</td>
    <td align="right">       3.631</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.647</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.703</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">      -0.017</td>
    <td align="right">      -0.049</td>
    <td align="right">       0.070</td>
    <td align="right">     -21.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.579</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.421</td>
    <td align="right">       0.000</td>
    <td align="right">       1.073</td>
    <td align="right">       2.106</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.656</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.856</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">      -0.015</td>
    <td align="right">      -0.052</td>
    <td align="right">       0.066</td>
    <td align="right">     -21.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.579</td>
    <td align="right">       1.567</td>
    <td align="right">      12.213</td>
    <td align="right">      10.415</td>
    <td align="right">       0.000</td>
    <td align="right">       1.072</td>
    <td align="right">       2.200</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.656</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.884</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       4.031</td>
    <td align="right">       0.000</td>
    <td align="right">      10.016</td>
    <td align="right">       0.647</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.495</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.681</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.800</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.247</td>
    <td align="right">      -8.514</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.806</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.295</td>
    <td align="right">      -8.483</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.805</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.329</td>
    <td align="right">      -8.467</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.802</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.355</td>
    <td align="right">      -8.457</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.800</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.377</td>
    <td align="right">      -8.447</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.799</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.397</td>
    <td align="right">      -8.436</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.797</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.415</td>
    <td align="right">      -8.427</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.964</td>
    <td align="right">       0.000</td>
    <td align="right">       0.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.797</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.429</td>
    <td align="right">      -8.414</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.482</td>
    <td align="right">       7.920</td>
    <td align="right">       1.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.782</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.465</td>
    <td align="right">     -16.209</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      -5.936</td>
    <td align="right">     -20.134</td>
    <td align="right">      16.440</td>
    <td align="right">   -1653.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     282.947</td>
    <td align="right">     205.910</td>
    <td align="right">     980.271</td>
    <td align="right">     847.074</td>
    <td align="right">       0.000</td>
    <td align="right">      96.900</td>
    <td align="right">     205.994</td>
    <td align="right">       0.000</td>
    <td align="right">    -403.044</td>
    <td align="right">       0.000</td>
    <td align="right">    -448.142</td>
    <td align="right">    -105.225</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -2960.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.59</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2863.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -543.87</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3013.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.69</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">     1161.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1096.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">06-OCT-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1075.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.71</td>
    <td align="right">      540.78</td>
    <td align="right">      544.91</td>
    <td align="right">     1760.18</td>
    <td align="right">        0.00</td>
    <td align="right">       60.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1872.20</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -2602.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.36</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">      102.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1734.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2098.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.03</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">       72.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1254.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2091.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.05</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">       72.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1247.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -2086.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.23</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -328.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2075.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.07</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1933.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -334.79</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -281.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -3266.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.05</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3435.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -525.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -3323.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.24</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">     1151.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1415.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -2862.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.35</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2808.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -558.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">       30.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -2788.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.97</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">     1549.86</td>
    <td align="right">        0.00</td>
    <td align="right">        5.48</td>
    <td align="right">      755.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -2137.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.59</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">       73.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1290.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2129.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.61</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">       74.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1281.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -2181.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.58</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1847.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -347.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -2174.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.01</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1843.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">25-JAN-20:51</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -3295.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.96</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3144.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3280.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.97</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">     1151.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1370.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -2796.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.14</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -533.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -2772.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.06</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">     1545.88</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">      741.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -2016.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.54</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1822.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -302.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -2006.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.68</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -302.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -2146.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.75</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1821.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -2148.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.54</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1823.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -279.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -3231.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.66</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3438.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -530.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -141.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -3284.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.36</td>
    <td align="right">       93.52</td>
    <td align="right">      588.62</td>
    <td align="right">     1150.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1374.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2818.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.98</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2866.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -549.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">        0.00</td>
    <td align="right">       31.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -2790.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.11</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">     1542.58</td>
    <td align="right">        0.00</td>
    <td align="right">        7.34</td>
    <td align="right">      762.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -2034.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.78</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1840.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -300.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">        0.00</td>
    <td align="right">      -77.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -2025.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.83</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1831.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -300.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -100.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -2151.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.81</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1823.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     -100.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -2147.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.58</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1820.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -3236.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.40</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3443.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -526.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -261.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -3177.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.96</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3334.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -503.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2824.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.04</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2873.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -544.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">        0.00</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -2781.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.35</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     1055.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1278.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -2131.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.61</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      297.03</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">     1232.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -2123.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.57</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      296.86</td>
    <td align="right">        0.00</td>
    <td align="right">        3.37</td>
    <td align="right">     1224.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -2163.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.40</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2053.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.29</td>
    <td align="right">     -323.94</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">03-DEC-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -2139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.77</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1791.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -314.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -3244.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.37</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3456.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -525.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -238.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3186.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.46</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3436.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">20-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -2926.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.62</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     1976.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">03-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">       29.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -2831.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.50</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">     1449.65</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">      878.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -2140.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.02</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">      138.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">     1133.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -2131.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.98</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">      138.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">     1124.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2173.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.53</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2052.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.93</td>
    <td align="right">     -312.37</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -2166.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.45</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2052.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.00</td>
    <td align="right">     -318.19</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -271.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3253.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.15</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3469.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -524.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -3202.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.91</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3460.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">20-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
    <td align="right">        0.00</td>
    <td align="right">    -2947.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.64</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     1973.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      519.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">       33.42</td>
    <td align="right">        0.00</td>
    <td align="right">    -2860.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.12</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">     1489.67</td>
    <td align="right">        0.00</td>
    <td align="right">        9.98</td>
    <td align="right">      767.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -2149.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.14</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">      138.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">     1142.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -2142.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.09</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">      138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">     1134.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -2183.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.68</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2051.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.46</td>
    <td align="right">     -301.45</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -2176.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.61</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2051.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.54</td>
    <td align="right">     -307.23</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -3266.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.29</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3482.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -521.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3218.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.25</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3484.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2984.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.84</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1885.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      623.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2885.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.07</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">     1486.92</td>
    <td align="right">        0.00</td>
    <td align="right">       10.16</td>
    <td align="right">      794.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2170.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">     1272.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.51</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      296.24</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
    <td align="right">     1264.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -2200.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.80</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2050.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.95</td>
    <td align="right">     -283.79</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2194.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.71</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2050.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.04</td>
    <td align="right">     -288.84</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3359.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.94</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3658.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -480.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -199.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -3321.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.57</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3602.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3099.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.10</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      734.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">       33.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -3002.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.87</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">     1483.55</td>
    <td align="right">        0.00</td>
    <td align="right">       10.32</td>
    <td align="right">      914.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2271.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.20</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      295.13</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">     1374.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -2263.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.15</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      294.95</td>
    <td align="right">        0.00</td>
    <td align="right">        3.56</td>
    <td align="right">     1366.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -2337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.16</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -2328.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.10</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1598.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">     -200.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -4183.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     2352.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1672.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -258.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3927.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.20</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -498.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">     -210.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -3751.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.18</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1852.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1755.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">18-APR-10:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -3560.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">      735.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2453.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2674.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.91</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2394.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -2654.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.20</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2373.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2992.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1868.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      810.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -2998.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.46</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1867.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">     -205.49</td>
    <td align="right">     2048.55</td>
    <td align="right">      205.49</td>
    <td align="right">  -211356.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9848.19</td>
    <td align="right">    12472.64</td>
    <td align="right">    47140.39</td>
    <td align="right">    29566.19</td>
    <td align="right">        0.00</td>
    <td align="right">       31.49</td>
    <td align="right">   110340.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.22</td>
    <td align="right">        0.00</td>
    <td align="right">      853.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.18</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      541.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.20</td>
    <td align="right">     -701.31</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.86</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      281.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1064.77</td>
    <td align="right">     -867.52</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">03-JUN-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      609.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.53</td>
    <td align="right">      128.69</td>
    <td align="right">      615.94</td>
    <td align="right">        0.00</td>
    <td align="right">      106.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1586.68</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">28-MAR-05:01</td>
    <td align="right">     -167.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1221.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.84</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -782.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.29</td>
    <td align="right">     -705.77</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">      -40.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.26</td>
    <td align="right">     -627.81</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">      -40.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1084.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.27</td>
    <td align="right">     -624.37</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.01</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -808.03</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       59.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.72</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">      210.77</td>
    <td align="right">        0.00</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -743.28</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">     -377.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1857.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.68</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -583.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.65</td>
    <td align="right">    -1397.35</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1384.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -1070.98</td>
    <td align="right">     -631.25</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       57.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.71</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">     1559.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2091.96</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">      -41.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1323.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.03</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.92</td>
    <td align="right">     -613.91</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1017.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.16</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.59</td>
    <td align="right">     -337.96</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.08</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.57</td>
    <td align="right">     -386.65</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       63.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.75</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      283.03</td>
    <td align="right">        0.00</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -810.07</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       60.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.65</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -677.27</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.15</td>
    <td align="right">        0.00</td>
    <td align="right">     1120.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.06</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      484.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1510.03</td>
    <td align="right">     -512.91</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">      -36.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1512.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.18</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1161.98</td>
    <td align="right">     -663.90</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       58.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.89</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      934.69</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1584.36</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1339.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.14</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      574.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1405.57</td>
    <td align="right">     -928.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.94</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.60</td>
    <td align="right">     -343.38</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1165.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.86</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.58</td>
    <td align="right">     -398.82</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      124.91</td>
    <td align="right">        0.00</td>
    <td align="right">       26.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.39</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.03</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.02</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">     -616.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2882.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.63</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -939.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.70</td>
    <td align="right">    -1843.45</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">03-FEB-13:38</td>
    <td align="right">      -40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     1584.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">      191.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1548.37</td>
    <td align="right">     -639.49</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -35.63</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.35</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      811.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1644.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.94</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.01</td>
    <td align="right">     -496.54</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.43</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.62</td>
    <td align="right">     -458.36</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1226.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.36</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.59</td>
    <td align="right">     -523.72</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.14</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      126.77</td>
    <td align="right">        0.00</td>
    <td align="right">       29.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.92</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.09</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      126.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.74</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">08-DEC-06:01</td>
    <td align="right">     -543.99</td>
    <td align="right">        0.00</td>
    <td align="right">     3175.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.78</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.31</td>
    <td align="right">    -2352.38</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">     -431.22</td>
    <td align="right">        0.00</td>
    <td align="right">     2982.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.66</td>
    <td align="right">    -2338.59</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1240.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.68</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1748.19</td>
    <td align="right">     -718.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">      -36.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1378.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.01</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">      328.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1218.17</td>
    <td align="right">     -923.11</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -40.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1552.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.42</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1579.74</td>
    <td align="right">     -379.62</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -39.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1376.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.17</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1582.19</td>
    <td align="right">     -199.88</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.15</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      128.26</td>
    <td align="right">        0.00</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.60</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.11</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.44</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">17-DEC-07:01</td>
    <td align="right">     -569.39</td>
    <td align="right">        0.00</td>
    <td align="right">     3521.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.06</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -927.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.98</td>
    <td align="right">    -2295.70</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">     -495.26</td>
    <td align="right">        0.00</td>
    <td align="right">     3054.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.98</td>
    <td align="right">    -2230.41</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -36.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1094.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.03</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1850.48</td>
    <td align="right">     -471.13</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1902.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.88</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      568.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1696.87</td>
    <td align="right">    -1193.28</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1656.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.59</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      126.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1618.05</td>
    <td align="right">     -583.08</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -40.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1671.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.43</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1658.88</td>
    <td align="right">     -417.74</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -37.37</td>
    <td align="right">        0.00</td>
    <td align="right">     1204.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.56</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      380.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1770.16</td>
    <td align="right">     -231.92</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -36.47</td>
    <td align="right">        0.00</td>
    <td align="right">      912.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.37</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      378.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1772.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">16-DEC-08:61</td>
    <td align="right">     -527.41</td>
    <td align="right">        0.00</td>
    <td align="right">     2693.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">       84.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.82</td>
    <td align="right">    -2592.59</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">     -495.23</td>
    <td align="right">        0.00</td>
    <td align="right">     3159.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.15</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -168.18</td>
    <td align="right">    -2325.89</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.38</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.20</td>
    <td align="right">     -834.64</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">      -37.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1770.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">      147.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1493.61</td>
    <td align="right">     -839.20</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">      -36.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1434.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.90</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1258.05</td>
    <td align="right">     -591.90</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">06-MAR-14:10</td>
    <td align="right">      -41.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1585.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.12</td>
    <td align="right">       18.70</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1554.29</td>
    <td align="right">     -406.07</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.87</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      380.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1851.67</td>
    <td align="right">     -272.25</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1476.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.68</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      378.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1851.66</td>
    <td align="right">     -418.94</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">16-DEC-06:01</td>
    <td align="right">     -549.41</td>
    <td align="right">        0.00</td>
    <td align="right">     3546.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.11</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -842.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.52</td>
    <td align="right">    -2620.57</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">13-MAR-07:01</td>
    <td align="right">     -441.96</td>
    <td align="right">        0.00</td>
    <td align="right">     3022.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.09</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -607.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.57</td>
    <td align="right">    -2259.02</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -35.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1417.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.78</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      810.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2023.96</td>
    <td align="right">     -625.07</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -36.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1889.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.52</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      572.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1848.65</td>
    <td align="right">    -1035.39</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -37.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1939.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.21</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      129.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1761.88</td>
    <td align="right">     -727.52</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -36.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.09</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      128.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1763.43</td>
    <td align="right">     -545.92</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -37.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1763.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.22</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      381.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1932.32</td>
    <td align="right">     -630.04</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -36.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1550.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.06</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1934.03</td>
    <td align="right">     -414.59</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">14-DEC-06:01</td>
    <td align="right">     -550.95</td>
    <td align="right">        0.00</td>
    <td align="right">     3292.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.82</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -888.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.08</td>
    <td align="right">    -2177.35</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">     -399.77</td>
    <td align="right">        0.00</td>
    <td align="right">     2943.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.53</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.98</td>
    <td align="right">    -2356.01</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.60</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      819.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2094.25</td>
    <td align="right">    -1200.90</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2121.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.01</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      578.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1911.77</td>
    <td align="right">    -1209.14</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1856.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.79</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1822.23</td>
    <td align="right">     -588.85</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.73</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      134.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1822.22</td>
    <td align="right">     -655.33</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1640.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      385.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2002.25</td>
    <td align="right">     -441.68</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1740.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.80</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      384.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2002.24</td>
    <td align="right">     -540.29</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">22-JAN-06:01</td>
    <td align="right">     -433.63</td>
    <td align="right">        0.00</td>
    <td align="right">     3174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.48</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -707.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -264.45</td>
    <td align="right">    -2345.20</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">     -377.59</td>
    <td align="right">        0.00</td>
    <td align="right">     2878.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -468.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.35</td>
    <td align="right">    -2352.62</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">25-MAR-05:01</td>
    <td align="right">     -455.02</td>
    <td align="right">        0.00</td>
    <td align="right">     3200.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.50</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -736.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.83</td>
    <td align="right">    -2356.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">06-MAR-18:02</td>
    <td align="right">     -166.30</td>
    <td align="right">        0.00</td>
    <td align="right">     3608.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.04</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.57</td>
    <td align="right">    -3908.66</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.45</td>
    <td align="right">        0.00</td>
    <td align="right">     2431.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.80</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      147.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1879.46</td>
    <td align="right">    -1119.82</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.46</td>
    <td align="right">        0.00</td>
    <td align="right">     2485.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      147.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1879.44</td>
    <td align="right">    -1173.90</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.64</td>
    <td align="right">        0.00</td>
    <td align="right">     2257.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.25</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      398.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2070.84</td>
    <td align="right">    -1003.30</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.64</td>
    <td align="right">        0.00</td>
    <td align="right">     2322.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.19</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      397.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2070.83</td>
    <td align="right">    -1067.89</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">    -4830.54</td>
    <td align="right">       67.10</td>
    <td align="right">    65492.10</td>
    <td align="right">      -67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3535.22</td>
    <td align="right">     4390.84</td>
    <td align="right">    32058.08</td>
    <td align="right">    33015.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -132788.76</td>
    <td align="right">     -872.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.1144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.1152</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.1585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.1585</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1338</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1338</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1693</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1693</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1700</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1700</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1696</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1696</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1706</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1706</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.1009</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1009</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
