    <td align="right">      187.50</td>
    <td align="right">       23.60</td>
    <td align="right">      244.00</td>
    <td align="right">       24.71</td>
    <td align="right">       36.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.17</td>
    <td align="right">       22.89</td>
    <td align="right">      208.67</td>
    <td align="right">       24.18</td>
    <td align="right">       46.00</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.17</td>
    <td align="right">       22.54</td>
    <td align="right">      169.17</td>
    <td align="right">       23.19</td>
    <td align="right">       85.67</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2076.83</td>
    <td align="right">       23.08</td>
    <td align="right">     2796.00</td>
    <td align="right">       24.38</td>
    <td align="right">      376.33</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.83</td>
    <td align="right">       22.16</td>
    <td align="right">       81.50</td>
    <td align="right">       23.19</td>
    <td align="right">        0.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      315.17</td>
    <td align="right">       25.85</td>
    <td align="right">      462.17</td>
    <td align="right">       25.27</td>
    <td align="right">       85.67</td>
    <td align="right">       26.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.33</td>
    <td align="right">       22.32</td>
    <td align="right">       86.50</td>
    <td align="right">       21.89</td>
    <td align="right">       53.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      372.50</td>
    <td align="right">       22.14</td>
    <td align="right">       44.83</td>
    <td align="right">       22.73</td>
    <td align="right">       17.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      331.50</td>
    <td align="right">       22.66</td>
    <td align="right">       96.00</td>
    <td align="right">       23.47</td>
    <td align="right">       26.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      140.00</td>
    <td align="right">       24.00</td>
    <td align="right">      174.33</td>
    <td align="right">       24.84</td>
    <td align="right">       16.67</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       98.67</td>
    <td align="right">       24.55</td>
    <td align="right">      203.00</td>
    <td align="right">       24.96</td>
    <td align="right">       20.17</td>
    <td align="right">       27.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.83</td>
    <td align="right">       26.37</td>
    <td align="right">      340.33</td>
    <td align="right">       24.74</td>
    <td align="right">       26.50</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.00</td>
    <td align="right">       26.61</td>
    <td align="right">      456.17</td>
    <td align="right">       24.66</td>
    <td align="right">       51.67</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.67</td>
    <td align="right">       26.47</td>
    <td align="right">      487.33</td>
    <td align="right">       24.49</td>
    <td align="right">       34.67</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.50</td>
    <td align="right">       26.17</td>
    <td align="right">      427.33</td>
    <td align="right">       24.58</td>
    <td align="right">       42.83</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      229.17</td>
    <td align="right">       23.26</td>
    <td align="right">      185.83</td>
    <td align="right">       24.50</td>
    <td align="right">       18.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      328.33</td>
    <td align="right">       22.58</td>
    <td align="right">      135.17</td>
    <td align="right">       23.25</td>
    <td align="right">       54.33</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.00</td>
    <td align="right">       21.98</td>
    <td align="right">      150.67</td>
    <td align="right">       20.98</td>
    <td align="right">      139.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2523.50</td>
    <td align="right">       22.87</td>
    <td align="right">     2787.50</td>
    <td align="right">       24.23</td>
    <td align="right">      503.17</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.83</td>
    <td align="right">       21.98</td>
    <td align="right">       44.83</td>
    <td align="right">       20.98</td>
    <td align="right">       16.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      447.00</td>
    <td align="right">       26.61</td>
    <td align="right">      487.33</td>
    <td align="right">       24.96</td>
    <td align="right">      139.83</td>
    <td align="right">       27.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_GROUNDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BASEMENT></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.56406</td>
    <td align="right">    20.47182</td>
    <td align="right">     0.37025</td>
    <td align="right">     8.50898</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.49618</td>
    <td align="right">    32.41882</td>
    <td align="right">     0.43189</td>
    <td align="right">     9.52241</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40184</td>
    <td align="right">    26.04411</td>
    <td align="right">     0.36726</td>
    <td align="right">     8.27619</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.53297</td>
    <td align="right">    18.68891</td>
    <td align="right">     0.34947</td>
    <td align="right">     8.03562</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.49439</td>
    <td align="right">    18.17208</td>
    <td align="right">     -0.5201</td>
    <td align="right">    11.55532</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46226</td>
    <td align="right">    25.53578</td>
    <td align="right">     -0.4700</td>
    <td align="right">    10.63549</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62817</td>
    <td align="right">    45.41494</td>
    <td align="right">     -0.2658</td>
    <td align="right">     7.80431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47972</td>
    <td align="right">    47.97611</td>
    <td align="right">     -0.2727</td>
    <td align="right">     7.65299</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.56820</td>
    <td align="right">    46.99528</td>
    <td align="right">     -0.2548</td>
    <td align="right">     7.93152</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.61440</td>
    <td align="right">    26.71548</td>
    <td align="right">     0.44598</td>
    <td align="right">    10.08861</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.61746</td>
    <td align="right">    26.15970</td>
    <td align="right">     0.44134</td>
    <td align="right">    10.05004</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60964</td>
    <td align="right">    14.58250</td>
    <td align="right">     0.34971</td>
    <td align="right">     8.27859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.53872</td>
    <td align="right">    29.07915</td>
    <td align="right">     0.07749</td>
    <td align="right">     9.02638</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.40184</td>
    <td align="right">    14.58250</td>
    <td align="right">     -0.5201</td>
    <td align="right">     7.65299</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62817</td>
    <td align="right">    47.97611</td>
    <td align="right">     0.44598</td>
    <td align="right">    11.55532</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30844</td>
    <td align="right">    22.09735</td>
    <td align="right">     0.32950</td>
    <td align="right">     7.55447</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33463</td>
    <td align="right">    34.26156</td>
    <td align="right">     0.41813</td>
    <td align="right">     9.04612</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27451</td>
    <td align="right">    27.28280</td>
    <td align="right">     0.36914</td>
    <td align="right">     8.12872</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19043</td>
    <td align="right">    20.21245</td>
    <td align="right">     0.32263</td>
    <td align="right">     7.29379</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22791</td>
    <td align="right">    19.61099</td>
    <td align="right">     -0.5540</td>
    <td align="right">    11.69372</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11466</td>
    <td align="right">    27.49748</td>
    <td align="right">     -0.5183</td>
    <td align="right">    10.76646</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18322</td>
    <td align="right">    42.01147</td>
    <td align="right">     -0.3893</td>
    <td align="right">     8.39329</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17548</td>
    <td align="right">    43.88878</td>
    <td align="right">     -0.3589</td>
    <td align="right">     7.90318</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28618</td>
    <td align="right">    43.85661</td>
    <td align="right">     -0.3576</td>
    <td align="right">     8.15949</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35026</td>
    <td align="right">    27.53626</td>
    <td align="right">     0.39816</td>
    <td align="right">     8.74998</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.37748</td>
    <td align="right">    26.86112</td>
    <td align="right">     0.39759</td>
    <td align="right">     8.82264</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39083</td>
    <td align="right">    15.89333</td>
    <td align="right">     0.31705</td>
    <td align="right">     7.44548</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.26713</td>
    <td align="right">    29.21780</td>
    <td align="right">     0.02750</td>
    <td align="right">     8.66460</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11466</td>
    <td align="right">    15.89333</td>
    <td align="right">     -0.5540</td>
    <td align="right">     7.29379</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39083</td>
    <td align="right">    43.88878</td>
    <td align="right">     0.41813</td>
    <td align="right">    11.69372</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92937</td>
    <td align="right">    23.38341</td>
    <td align="right">     0.21523</td>
    <td align="right">     6.39791</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.00819</td>
    <td align="right">    35.87239</td>
    <td align="right">     0.31362</td>
    <td align="right">     7.25400</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06004</td>
    <td align="right">    28.64359</td>
    <td align="right">     0.28821</td>
    <td align="right">     6.98383</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08397</td>
    <td align="right">    20.48343</td>
    <td align="right">     0.26127</td>
    <td align="right">     6.63391</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12160</td>
    <td align="right">    19.72665</td>
    <td align="right">     -0.6144</td>
    <td align="right">    13.19235</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07298</td>
    <td align="right">    27.24867</td>
    <td align="right">     -0.5668</td>
    <td align="right">    11.90281</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10486</td>
    <td align="right">    42.75843</td>
    <td align="right">     -0.4557</td>
    <td align="right">     9.71153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10428</td>
    <td align="right">    44.72754</td>
    <td align="right">     -0.4380</td>
    <td align="right">     9.29937</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21054</td>
    <td align="right">    44.33171</td>
    <td align="right">     -0.4107</td>
    <td align="right">     8.98291</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15958</td>
    <td align="right">    28.24848</td>
    <td align="right">     0.32621</td>
    <td align="right">     7.59174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13478</td>
    <td align="right">    28.37889</td>
    <td align="right">     0.30595</td>
    <td align="right">     7.52282</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92585</td>
    <td align="right">    17.60302</td>
    <td align="right">     0.16765</td>
    <td align="right">     5.81352</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07653</td>
    <td align="right">    30.08022</td>
    <td align="right">     -0.0542</td>
    <td align="right">     8.45700</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92585</td>
    <td align="right">    17.60302</td>
    <td align="right">     -0.6144</td>
    <td align="right">     5.81352</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21054</td>
    <td align="right">    44.72754</td>
    <td align="right">     0.32621</td>
    <td align="right">    13.19235</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13927</td>
    <td align="right">    25.04467</td>
    <td align="right">     0.01354</td>
    <td align="right">     6.63157</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.19698</td>
    <td align="right">    38.57407</td>
    <td align="right">     0.10713</td>
    <td align="right">     6.16529</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63125</td>
    <td align="right">    29.81491</td>
    <td align="right">     0.17469</td>
    <td align="right">     6.38049</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02995</td>
    <td align="right">    20.62807</td>
    <td align="right">     0.25417</td>
    <td align="right">     6.64488</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14170</td>
    <td align="right">    19.79733</td>
    <td align="right">     -0.5911</td>
    <td align="right">    12.62364</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14687</td>
    <td align="right">    27.14890</td>
    <td align="right">     -0.5101</td>
    <td align="right">    10.73175</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21438</td>
    <td align="right">    42.30884</td>
    <td align="right">     -0.3916</td>
    <td align="right">     8.62705</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16930</td>
    <td align="right">    44.42387</td>
    <td align="right">     -0.3929</td>
    <td align="right">     8.52982</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26681</td>
    <td align="right">    44.20507</td>
    <td align="right">     -0.3779</td>
    <td align="right">     8.52762</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90893</td>
    <td align="right">    28.95192</td>
    <td align="right">     0.26104</td>
    <td align="right">     7.13605</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.46157</td>
    <td align="right">    29.97276</td>
    <td align="right">     0.13347</td>
    <td align="right">     6.83245</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.75931</td>
    <td align="right">    19.50473</td>
    <td align="right">     -0.1274</td>
    <td align="right">     6.70855</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75946</td>
    <td align="right">    30.81317</td>
    <td align="right">     -0.1231</td>
    <td align="right">     7.98108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.75931</td>
    <td align="right">    19.50473</td>
    <td align="right">     -0.5911</td>
    <td align="right">     6.16529</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26681</td>
    <td align="right">    44.42387</td>
    <td align="right">     0.26104</td>
    <td align="right">    12.62364</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59740</td>
    <td align="right">    22.82715</td>
    <td align="right">     0.12253</td>
    <td align="right">     5.71613</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.60795</td>
    <td align="right">    35.37517</td>
    <td align="right">     0.20270</td>
    <td align="right">     6.32493</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83728</td>
    <td align="right">    27.40166</td>
    <td align="right">     0.22900</td>
    <td align="right">     6.60679</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19282</td>
    <td align="right">    19.31054</td>
    <td align="right">     0.31297</td>
    <td align="right">     7.37860</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30921</td>
    <td align="right">    18.19724</td>
    <td align="right">     -0.5096</td>
    <td align="right">    10.97701</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33401</td>
    <td align="right">    25.66328</td>
    <td align="right">     -0.3813</td>
    <td align="right">     8.86041</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43360</td>
    <td align="right">    40.52950</td>
    <td align="right">     -0.2540</td>
    <td align="right">     7.29106</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31737</td>
    <td align="right">    42.67629</td>
    <td align="right">     -0.2731</td>
    <td align="right">     7.33075</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39978</td>
    <td align="right">    42.99637</td>
    <td align="right">     -0.2928</td>
    <td align="right">     7.71996</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13601</td>
    <td align="right">    27.15693</td>
    <td align="right">     0.32331</td>
    <td align="right">     7.94234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.86132</td>
    <td align="right">    27.26272</td>
    <td align="right">     0.23173</td>
    <td align="right">     6.80147</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.59778</td>
    <td align="right">    16.47049</td>
    <td align="right">     0.07436</td>
    <td align="right">     5.71558</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05479</td>
    <td align="right">    28.77754</td>
    <td align="right">     -0.0204</td>
    <td align="right">     7.39964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.59740</td>
    <td align="right">    16.47049</td>
    <td align="right">     -0.5096</td>
    <td align="right">     5.71558</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43360</td>
    <td align="right">    42.99637</td>
    <td align="right">     0.32331</td>
    <td align="right">    10.97701</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84088</td>
    <td align="right">    21.81362</td>
    <td align="right">     0.20750</td>
    <td align="right">     6.63382</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70785</td>
    <td align="right">    34.66626</td>
    <td align="right">     0.25198</td>
    <td align="right">     7.22857</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91961</td>
    <td align="right">    26.81859</td>
    <td align="right">     0.27937</td>
    <td align="right">     7.47824</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30776</td>
    <td align="right">    18.81876</td>
    <td align="right">     0.39766</td>
    <td align="right">     9.20759</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45969</td>
    <td align="right">    17.72244</td>
    <td align="right">     -0.3586</td>
    <td align="right">     9.32440</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40512</td>
    <td align="right">    25.32814</td>
    <td align="right">     -0.2605</td>
    <td align="right">     8.08791</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48988</td>
    <td align="right">    40.21000</td>
    <td align="right">     -0.1601</td>
    <td align="right">     7.08128</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33966</td>
    <td align="right">    42.40256</td>
    <td align="right">     -0.2004</td>
    <td align="right">     7.22055</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45390</td>
    <td align="right">    42.53319</td>
    <td align="right">     -0.2116</td>
    <td align="right">     7.34994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25914</td>
    <td align="right">    26.51544</td>
    <td align="right">     0.39637</td>
    <td align="right">     9.51410</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.92722</td>
    <td align="right">    26.86725</td>
    <td align="right">     0.27214</td>
    <td align="right">     7.38300</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.64369</td>
    <td align="right">    16.10521</td>
    <td align="right">     0.10311</td>
    <td align="right">     6.25885</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14900</td>
    <td align="right">    28.27318</td>
    <td align="right">     0.05750</td>
    <td align="right">     7.73386</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64369</td>
    <td align="right">    16.10521</td>
    <td align="right">     -0.3586</td>
    <td align="right">     6.25885</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48988</td>
    <td align="right">    42.53319</td>
    <td align="right">     0.39766</td>
    <td align="right">     9.51410</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28816</td>
    <td align="right">    20.57605</td>
    <td align="right">     0.38950</td>
    <td align="right">    10.05407</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85227</td>
    <td align="right">    33.93845</td>
    <td align="right">     0.31521</td>
    <td align="right">     8.25792</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93516</td>
    <td align="right">    26.68460</td>
    <td align="right">     0.29057</td>
    <td align="right">     7.65570</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26518</td>
    <td align="right">    19.03230</td>
    <td align="right">     0.35919</td>
    <td align="right">     8.32059</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30529</td>
    <td align="right">    18.16427</td>
    <td align="right">     -0.5049</td>
    <td align="right">    11.01211</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32058</td>
    <td align="right">    25.70500</td>
    <td align="right">     -0.3941</td>
    <td align="right">     9.10728</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43539</td>
    <td align="right">    40.51085</td>
    <td align="right">     -0.2522</td>
    <td align="right">     7.39663</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33808</td>
    <td align="right">    42.54414</td>
    <td align="right">     -0.2445</td>
    <td align="right">     7.17735</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48649</td>
    <td align="right">    42.52251</td>
    <td align="right">     -0.2036</td>
    <td align="right">     7.32597</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.44172</td>
    <td align="right">    25.99376</td>
    <td align="right">     0.47472</td>
    <td align="right">    11.29801</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.35283</td>
    <td align="right">    25.71287</td>
    <td align="right">     0.43617</td>
    <td align="right">    10.51240</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20682</td>
    <td align="right">    14.76037</td>
    <td align="right">     0.31108</td>
    <td align="right">     9.37168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27093</td>
    <td align="right">    27.97313</td>
    <td align="right">     0.07852</td>
    <td align="right">     8.96288</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85227</td>
    <td align="right">    14.76037</td>
    <td align="right">     -0.5049</td>
    <td align="right">     7.17735</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48649</td>
    <td align="right">    42.54414</td>
    <td align="right">     0.47472</td>
    <td align="right">    11.29801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21891</td>
    <td align="right">    21.06852</td>
    <td align="right">     0.32799</td>
    <td align="right">     7.94105</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29364</td>
    <td align="right">    33.00599</td>
    <td align="right">     0.42223</td>
    <td align="right">     9.21135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39430</td>
    <td align="right">    25.59142</td>
    <td align="right">     0.45337</td>
    <td align="right">     9.98893</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.62572</td>
    <td align="right">    18.25656</td>
    <td align="right">     0.57816</td>
    <td align="right">    13.19335</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.53893</td>
    <td align="right">    17.58048</td>
    <td align="right">     -0.2900</td>
    <td align="right">     8.60852</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.53545</td>
    <td align="right">    25.04970</td>
    <td align="right">     -0.1422</td>
    <td align="right">     7.44018</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.68031</td>
    <td align="right">    39.65608</td>
    <td align="right">     -0.0137</td>
    <td align="right">     7.18628</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.56455</td>
    <td align="right">    41.61950</td>
    <td align="right">     0.02736</td>
    <td align="right">     7.12922</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58619</td>
    <td align="right">    42.13712</td>
    <td align="right">     -0.1188</td>
    <td align="right">     7.15084</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55934</td>
    <td align="right">    25.80680</td>
    <td align="right">     0.51391</td>
    <td align="right">    11.71404</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.50478</td>
    <td align="right">    25.39004</td>
    <td align="right">     0.47955</td>
    <td align="right">    10.87647</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48683</td>
    <td align="right">    14.43491</td>
    <td align="right">     0.37368</td>
    <td align="right">     8.78802</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.49990</td>
    <td align="right">    27.42857</td>
    <td align="right">     0.21534</td>
    <td align="right">     9.09234</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.21891</td>
    <td align="right">    14.43491</td>
    <td align="right">     -0.2900</td>
    <td align="right">     7.12922</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.68031</td>
    <td align="right">    42.13712</td>
    <td align="right">     0.57816</td>
    <td align="right">    13.19335</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45212</td>
    <td align="right">    24.88687</td>
    <td align="right">     -0.1560</td>
    <td align="right">     6.98967</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.41575</td>
    <td align="right">    38.60208</td>
    <td align="right">     -0.0855</td>
    <td align="right">     6.13730</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98233</td>
    <td align="right">    29.46979</td>
    <td align="right">     0.01080</td>
    <td align="right">     6.39695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95358</td>
    <td align="right">    19.42904</td>
    <td align="right">     0.22354</td>
    <td align="right">     6.57471</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22531</td>
    <td align="right">    18.00825</td>
    <td align="right">     -0.5611</td>
    <td align="right">    12.16732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37499</td>
    <td align="right">    24.93714</td>
    <td align="right">     -0.3949</td>
    <td align="right">     9.17447</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46637</td>
    <td align="right">    41.01152</td>
    <td align="right">     -0.2744</td>
    <td align="right">     7.61130</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30680</td>
    <td align="right">    43.34982</td>
    <td align="right">     -0.3234</td>
    <td align="right">     7.88645</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36312</td>
    <td align="right">    43.72121</td>
    <td align="right">     -0.3257</td>
    <td align="right">     8.21335</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61540</td>
    <td align="right">    28.15527</td>
    <td align="right">     0.18208</td>
    <td align="right">     7.16409</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.86412</td>
    <td align="right">    29.71404</td>
    <td align="right">     -0.0184</td>
    <td align="right">     6.84746</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.96444</td>
    <td align="right">    18.47079</td>
    <td align="right">     -0.3232</td>
    <td align="right">     8.41378</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.50597</td>
    <td align="right">    29.92084</td>
    <td align="right">     -0.1721</td>
    <td align="right">     7.81589</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96444</td>
    <td align="right">    18.00825</td>
    <td align="right">     -0.5611</td>
    <td align="right">     6.13730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46637</td>
    <td align="right">    43.72121</td>
    <td align="right">     0.22354</td>
    <td align="right">    12.16732</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.19078</td>
    <td align="right">    22.78857</td>
    <td align="right">     0.03350</td>
    <td align="right">     6.68143</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.08610</td>
    <td align="right">    36.20706</td>
    <td align="right">     0.08672</td>
    <td align="right">     6.71262</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.58316</td>
    <td align="right">    27.25111</td>
    <td align="right">     0.17305</td>
    <td align="right">     7.24840</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.43892</td>
    <td align="right">    17.79017</td>
    <td align="right">     0.39917</td>
    <td align="right">     9.55526</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.57292</td>
    <td align="right">    16.75616</td>
    <td align="right">     -0.3460</td>
    <td align="right">     9.59007</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.58357</td>
    <td align="right">    23.91561</td>
    <td align="right">     -0.2216</td>
    <td align="right">     8.22236</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.71867</td>
    <td align="right">    39.89209</td>
    <td align="right">     -0.1064</td>
    <td align="right">     7.37546</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.53871</td>
    <td align="right">    41.94319</td>
    <td align="right">     -0.1660</td>
    <td align="right">     7.42323</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.58641</td>
    <td align="right">    42.55631</td>
    <td align="right">     -0.1936</td>
    <td align="right">     7.71158</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.12580</td>
    <td align="right">    26.21220</td>
    <td align="right">     0.33726</td>
    <td align="right">     9.27228</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.45411</td>
    <td align="right">    27.93075</td>
    <td align="right">     0.13872</td>
    <td align="right">     6.92132</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.79193</td>
    <td align="right">    16.83493</td>
    <td align="right">     -0.1220</td>
    <td align="right">     7.06086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.97728</td>
    <td align="right">    28.27851</td>
    <td align="right">     -0.0002</td>
    <td align="right">     7.82038</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.79193</td>
    <td align="right">    16.75616</td>
    <td align="right">     -0.3460</td>
    <td align="right">     6.68143</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.71867</td>
    <td align="right">    42.55631</td>
    <td align="right">     0.39917</td>
    <td align="right">     9.59007</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20414</td>
    <td align="right">    20.90546</td>
    <td align="right">     0.36835</td>
    <td align="right">    10.87960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.49972</td>
    <td align="right">    35.00429</td>
    <td align="right">     0.22809</td>
    <td align="right">     8.15670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.58702</td>
    <td align="right">    27.57352</td>
    <td align="right">     0.19607</td>
    <td align="right">     7.39626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16352</td>
    <td align="right">    18.85122</td>
    <td align="right">     0.30807</td>
    <td align="right">     7.76937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24387</td>
    <td align="right">    17.93523</td>
    <td align="right">     -0.5455</td>
    <td align="right">    11.97278</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35417</td>
    <td align="right">    24.99833</td>
    <td align="right">     -0.4126</td>
    <td align="right">     9.47264</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46816</td>
    <td align="right">    41.00061</td>
    <td align="right">     -0.2726</td>
    <td align="right">     7.71176</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34994</td>
    <td align="right">    43.10250</td>
    <td align="right">     -0.2817</td>
    <td align="right">     7.58133</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50594</td>
    <td align="right">    42.99070</td>
    <td align="right">     -0.2093</td>
    <td align="right">     7.59553</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37254</td>
    <td align="right">    26.05007</td>
    <td align="right">     0.44894</td>
    <td align="right">    11.40981</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.18461</td>
    <td align="right">    26.41607</td>
    <td align="right">     0.38871</td>
    <td align="right">    10.60050</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90617</td>
    <td align="right">    15.26527</td>
    <td align="right">     0.23084</td>
    <td align="right">     9.83552</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.15657</td>
    <td align="right">    28.29822</td>
    <td align="right">     0.03455</td>
    <td align="right">     9.20884</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.49972</td>
    <td align="right">    15.26527</td>
    <td align="right">     -0.5455</td>
    <td align="right">     7.39626</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50594</td>
    <td align="right">    43.10250</td>
    <td align="right">     0.44894</td>
    <td align="right">    11.97278</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.27650</td>
    <td align="right">    23.09192</td>
    <td align="right">     0.07243</td>
    <td align="right">     6.95873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06878</td>
    <td align="right">    36.68818</td>
    <td align="right">     0.08990</td>
    <td align="right">     6.39775</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.56511</td>
    <td align="right">    27.98619</td>
    <td align="right">     0.18355</td>
    <td align="right">     7.19266</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34190</td>
    <td align="right">    18.53378</td>
    <td align="right">     0.40174</td>
    <td align="right">     9.44133</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43700</td>
    <td align="right">    17.49163</td>
    <td align="right">     -0.3771</td>
    <td align="right">     9.80098</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50014</td>
    <td align="right">    24.54564</td>
    <td align="right">     -0.2323</td>
    <td align="right">     8.07392</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60662</td>
    <td align="right">    40.49355</td>
    <td align="right">     -0.1457</td>
    <td align="right">     7.45625</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45411</td>
    <td align="right">    42.65096</td>
    <td align="right">     -0.1705</td>
    <td align="right">     7.31746</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.49635</td>
    <td align="right">    43.07402</td>
    <td align="right">     -0.2058</td>
    <td align="right">     7.58099</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06471</td>
    <td align="right">    26.97750</td>
    <td align="right">     0.33772</td>
    <td align="right">     8.97290</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58040</td>
    <td align="right">    27.89211</td>
    <td align="right">     0.18827</td>
    <td align="right">     7.63385</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.86028</td>
    <td align="right">    17.04743</td>
    <td align="right">     -0.0891</td>
    <td align="right">     7.17936</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94327</td>
    <td align="right">    28.81980</td>
    <td align="right">     0.00286</td>
    <td align="right">     7.84228</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86028</td>
    <td align="right">    17.04743</td>
    <td align="right">     -0.3771</td>
    <td align="right">     6.39775</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60662</td>
    <td align="right">    43.07402</td>
    <td align="right">     0.40174</td>
    <td align="right">     9.80098</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80935</td>
    <td align="right">    25.72783</td>
    <td align="right">     -0.3246</td>
    <td align="right">     9.61569</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.71048</td>
    <td align="right">    40.21618</td>
    <td align="right">     -0.2678</td>
    <td align="right">     8.13750</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53757</td>
    <td align="right">    30.09927</td>
    <td align="right">     -0.1043</td>
    <td align="right">     7.50205</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83901</td>
    <td align="right">    19.69610</td>
    <td align="right">     0.20374</td>
    <td align="right">     6.89772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19575</td>
    <td align="right">    18.27955</td>
    <td align="right">     -0.5548</td>
    <td align="right">    12.50485</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39265</td>
    <td align="right">    25.26385</td>
    <td align="right">     -0.3606</td>
    <td align="right">     8.90135</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49028</td>
    <td align="right">    41.03999</td>
    <td align="right">     -0.2403</td>
    <td align="right">     7.59914</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31906</td>
    <td align="right">    43.44818</td>
    <td align="right">     -0.2979</td>
    <td align="right">     7.82580</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36369</td>
    <td align="right">    43.92914</td>
    <td align="right">     -0.3109</td>
    <td align="right">     8.36433</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30794</td>
    <td align="right">    28.63875</td>
    <td align="right">     0.10693</td>
    <td align="right">     7.68904</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.25990</td>
    <td align="right">    30.58945</td>
    <td align="right">     -0.1744</td>
    <td align="right">     8.57749</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.19971</td>
    <td align="right">    19.05527</td>
    <td align="right">     -0.5334</td>
    <td align="right">    12.88709</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.21239</td>
    <td align="right">    30.43148</td>
    <td align="right">     -0.2389</td>
    <td align="right">     8.88534</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19971</td>
    <td align="right">    18.27955</td>
    <td align="right">     -0.5548</td>
    <td align="right">     6.89772</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49028</td>
    <td align="right">    43.92914</td>
    <td align="right">     0.20374</td>
    <td align="right">    12.88709</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79049</td>
    <td align="right">    23.89463</td>
    <td align="right">     -0.0744</td>
    <td align="right">     7.65499</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62605</td>
    <td align="right">    37.86347</td>
    <td align="right">     -0.0359</td>
    <td align="right">     7.26574</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32095</td>
    <td align="right">    28.15199</td>
    <td align="right">     0.10886</td>
    <td align="right">     7.27917</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30024</td>
    <td align="right">    18.52091</td>
    <td align="right">     0.39166</td>
    <td align="right">     9.51033</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.45238</td>
    <td align="right">    17.58442</td>
    <td align="right">     -0.3456</td>
    <td align="right">     9.43841</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48231</td>
    <td align="right">    24.86335</td>
    <td align="right">     -0.2022</td>
    <td align="right">     7.86741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60499</td>
    <td align="right">    40.43804</td>
    <td align="right">     -0.0936</td>
    <td align="right">     7.26334</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44041</td>
    <td align="right">    42.65100</td>
    <td align="right">     -0.1505</td>
    <td align="right">     7.21146</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47397</td>
    <td align="right">    43.08860</td>
    <td align="right">     -0.1920</td>
    <td align="right">     7.63665</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90127</td>
    <td align="right">    27.06667</td>
    <td align="right">     0.29422</td>
    <td align="right">     9.14381</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02796</td>
    <td align="right">    28.97938</td>
    <td align="right">     0.02893</td>
    <td align="right">     7.28052</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.09483</td>
    <td align="right">    18.17143</td>
    <td align="right">     -0.3053</td>
    <td align="right">     9.42481</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.71729</td>
    <td align="right">    29.21267</td>
    <td align="right">     -0.0489</td>
    <td align="right">     8.08468</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09483</td>
    <td align="right">    17.58442</td>
    <td align="right">     -0.3456</td>
    <td align="right">     7.21146</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60499</td>
    <td align="right">    43.08860</td>
    <td align="right">     0.39166</td>
    <td align="right">     9.51033</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61891</td>
    <td align="right">    21.67515</td>
    <td align="right">     0.21195</td>
    <td align="right">    10.06505</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.89608</td>
    <td align="right">    36.50589</td>
    <td align="right">     0.06782</td>
    <td align="right">     8.23278</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22795</td>
    <td align="right">    28.21152</td>
    <td align="right">     0.09872</td>
    <td align="right">     7.77182</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04252</td>
    <td align="right">    19.17140</td>
    <td align="right">     0.28708</td>
    <td align="right">     8.01533</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20597</td>
    <td align="right">    18.22775</td>
    <td align="right">     -0.5417</td>
    <td align="right">    12.40239</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36895</td>
    <td align="right">    25.32437</td>
    <td align="right">     -0.3791</td>
    <td align="right">     9.22138</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48624</td>
    <td align="right">    41.04492</td>
    <td align="right">     -0.2404</td>
    <td align="right">     7.72466</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35438</td>
    <td align="right">    43.23888</td>
    <td align="right">     -0.2592</td>
    <td align="right">     7.58083</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47892</td>
    <td align="right">    43.28306</td>
    <td align="right">     -0.2035</td>
    <td align="right">     7.80976</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08708</td>
    <td align="right">    26.57159</td>
    <td align="right">     0.37783</td>
    <td align="right">    10.96766</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.66408</td>
    <td align="right">    27.23311</td>
    <td align="right">     0.24942</td>
    <td align="right">     9.61519</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23545</td>
    <td align="right">    15.89376</td>
    <td align="right">     0.04069</td>
    <td align="right">     9.82980</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89475</td>
    <td align="right">    28.81467</td>
    <td align="right">     -0.0262</td>
    <td align="right">     9.11377</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.89608</td>
    <td align="right">    15.89376</td>
    <td align="right">     -0.5417</td>
    <td align="right">     7.58083</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48624</td>
    <td align="right">    43.28306</td>
    <td align="right">     0.37783</td>
    <td align="right">    12.40239</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71720</td>
    <td align="right">    23.84227</td>
    <td align="right">     -0.0719</td>
    <td align="right">     8.30695</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47173</td>
    <td align="right">    38.10301</td>
    <td align="right">     -0.0626</td>
    <td align="right">     7.23763</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18256</td>
    <td align="right">    28.58454</td>
    <td align="right">     0.08544</td>
    <td align="right">     7.64639</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24101</td>
    <td align="right">    18.85810</td>
    <td align="right">     0.38418</td>
    <td align="right">     9.59242</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40057</td>
    <td align="right">    17.81334</td>
    <td align="right">     -0.3747</td>
    <td align="right">    10.19505</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.50055</td>
    <td align="right">    24.94094</td>
    <td align="right">     -0.2059</td>
    <td align="right">     8.08666</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.60655</td>
    <td align="right">    40.60098</td>
    <td align="right">     -0.1213</td>
    <td align="right">     7.59682</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45437</td>
    <td align="right">    42.81884</td>
    <td align="right">     -0.1516</td>
    <td align="right">     7.42021</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48849</td>
    <td align="right">    43.32898</td>
    <td align="right">     -0.1951</td>
    <td align="right">     7.74364</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81154</td>
    <td align="right">    27.42473</td>
    <td align="right">     0.27553</td>
    <td align="right">     9.11933</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.09561</td>
    <td align="right">    28.65208</td>
    <td align="right">     0.06224</td>
    <td align="right">     8.14793</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.19255</td>
    <td align="right">    17.62984</td>
    <td align="right">     -0.2686</td>
    <td align="right">     9.60059</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68828</td>
    <td align="right">    29.32329</td>
    <td align="right">     -0.0546</td>
    <td align="right">     8.39771</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19255</td>
    <td align="right">    17.62984</td>
    <td align="right">     -0.3747</td>
    <td align="right">     7.23763</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60655</td>
    <td align="right">    43.32898</td>
    <td align="right">     0.38418</td>
    <td align="right">    10.19505</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ChillerReportMonthly::COOLSYS1CHILLER1></a>
<p>Report:<b> ChillerReportMonthly</b></p>
<p>For:<b> COOLSYS1 CHILLER1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ChillerReportMonthly_COOLSYS1 CHILLER1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER ELECTRIC ENERGY [J]</td>
    <td align="right">CHILLER ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">CHILLER ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">CHILLER ELECTRIC ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">CHILLER EVAPORATOR COOLING ENERGY [J]</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE []</td>
    <td align="right">CHILLER CONDENSER HEAT TRANSFER ENERGY [J]</td>
    <td align="right">CHILLER COP [W/W]</td>
    <td align="right">CHILLER COP {Maximum}[W/W]</td>
    <td align="right">CHILLER COP {TIMESTAMP}</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.706089E+11</td>
    <td align="right">   135984.90</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">      327.81</td>
    <td align="right">0.440115E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.510724E+12</td>
    <td align="right">        2.39</td>
    <td align="right">        7.50</td>
    <td align="right">24-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296354E+11</td>
    <td align="right">    88380.06</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">      230.06</td>
    <td align="right">0.136901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166536E+12</td>
    <td align="right">        1.36</td>
    <td align="right">        7.22</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.731021E+11</td>
    <td align="right">   149425.18</td>
    <td align="right">17-MAR-12:50</td>
    <td align="right">      366.73</td>
    <td align="right">0.443085E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.516187E+12</td>
    <td align="right">        2.54</td>
    <td align="right">        7.57</td>
    <td align="right">17-MAR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134742E+12</td>
    <td align="right">   146251.40</td>
    <td align="right">14-APR-10:20</td>
    <td align="right">      595.65</td>
    <td align="right">0.900191E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.103493E+13</td>
    <td align="right">        4.60</td>
    <td align="right">        7.50</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152875E+12</td>
    <td align="right">   145963.84</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">      538.08</td>
    <td align="right">0.105038E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.120325E+13</td>
    <td align="right">        4.63</td>
    <td align="right">        7.50</td>
    <td align="right">11-MAY-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176784E+12</td>
    <td align="right">   152453.15</td>
    <td align="right">17-JUN-13:20</td>
    <td align="right">      655.82</td>
    <td align="right">0.120524E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.138203E+13</td>
    <td align="right">        5.69</td>
    <td align="right">        7.54</td>
    <td align="right">21-JUN-19:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190605E+12</td>
    <td align="right">   162700.38</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">      684.59</td>
    <td align="right">0.127396E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.146456E+13</td>
    <td align="right">        5.53</td>
    <td align="right">        7.83</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.195771E+12</td>
    <td align="right">   156716.59</td>
    <td align="right">12-AUG-11:40</td>
    <td align="right">      692.04</td>
    <td align="right">0.131607E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.151184E+13</td>
    <td align="right">        5.59</td>
    <td align="right">        7.54</td>
    <td align="right">05-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164960E+12</td>
    <td align="right">   159282.17</td>
    <td align="right">02-SEP-13:30</td>
    <td align="right">      540.95</td>
    <td align="right">0.112892E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.129388E+13</td>
    <td align="right">        4.77</td>
    <td align="right">        7.54</td>
    <td align="right">05-SEP-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114294E+12</td>
    <td align="right">   153164.40</td>
    <td align="right">02-OCT-16:40</td>
    <td align="right">      462.63</td>
    <td align="right">0.751493E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.865787E+12</td>
    <td align="right">        3.62</td>
    <td align="right">        7.57</td>
    <td align="right">10-OCT-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.735739E+11</td>
    <td align="right">   150581.67</td>
    <td align="right">02-NOV-14:30</td>
    <td align="right">      352.78</td>
    <td align="right">0.455174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.528748E+12</td>
    <td align="right">        2.54</td>
    <td align="right">        7.55</td>
    <td align="right">01-NOV-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442773E+11</td>
    <td align="right">   136134.09</td>
    <td align="right">22-DEC-17:00</td>
    <td align="right">      258.93</td>
    <td align="right">0.246734E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.291012E+12</td>
    <td align="right">        1.65</td>
    <td align="right">        7.50</td>
    <td align="right">22-DEC-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142123E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5706.08</td>
    <td align="right">0.934825E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107695E+14</td>
    <td align="right">        3.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296354E+11</td>
    <td align="right">    88380.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      230.06</td>
    <td align="right">0.136901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166536E+12</td>
    <td align="right">        1.36</td>
    <td align="right">        7.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195771E+12</td>
    <td align="right">   162700.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      692.04</td>
    <td align="right">0.131607E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.151184E+13</td>
    <td align="right">        5.69</td>
    <td align="right">        7.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ChillerReportMonthly::COOLSYS1CHILLER2></a>
<p>Report:<b> ChillerReportMonthly</b></p>
<p>For:<b> COOLSYS1 CHILLER2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ChillerReportMonthly_COOLSYS1 CHILLER2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER ELECTRIC ENERGY [J]</td>
    <td align="right">CHILLER ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">CHILLER ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">CHILLER ELECTRIC ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">CHILLER EVAPORATOR COOLING ENERGY [J]</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE []</td>
    <td align="right">CHILLER CONDENSER HEAT TRANSFER ENERGY [J]</td>
    <td align="right">CHILLER COP [W/W]</td>
    <td align="right">CHILLER COP {Maximum}[W/W]</td>
    <td align="right">CHILLER COP {TIMESTAMP}</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117777E+10</td>
    <td align="right">    95969.49</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">        4.58</td>
    <td align="right">0.781954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.899731E+10</td>
    <td align="right">        0.04</td>
    <td align="right">        7.33</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164921E+10</td>
    <td align="right">   104772.95</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">        6.58</td>
    <td align="right">0.109398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.125890E+11</td>
    <td align="right">        0.05</td>
    <td align="right">        7.41</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250772E+11</td>
    <td align="right">   111053.27</td>
    <td align="right">10-APR-12:05</td>
    <td align="right">       85.17</td>
    <td align="right">0.176889E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.201966E+12</td>
    <td align="right">        0.82</td>
    <td align="right">        7.45</td>
    <td align="right">10-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.423106E+11</td>
    <td align="right">   110172.99</td>
    <td align="right">11-MAY-12:05</td>
    <td align="right">      143.75</td>
    <td align="right">0.298610E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.340920E+12</td>
    <td align="right">        1.34</td>
    <td align="right">        7.44</td>
    <td align="right">11-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816749E+11</td>
    <td align="right">   128929.68</td>
    <td align="right">09-JUN-05:03</td>
    <td align="right">      252.87</td>
    <td align="right">0.578931E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.660606E+12</td>
    <td align="right">        2.47</td>
    <td align="right">        7.50</td>
    <td align="right">09-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.837892E+11</td>
    <td align="right">   162700.38</td>
    <td align="right">15-JUL-05:03</td>
    <td align="right">      242.02</td>
    <td align="right">0.574457E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.658246E+12</td>
    <td align="right">        2.22</td>
    <td align="right">        7.83</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.894159E+11</td>
    <td align="right">   152451.36</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">      254.12</td>
    <td align="right">0.613686E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.703102E+12</td>
    <td align="right">        2.33</td>
    <td align="right">        7.40</td>
    <td align="right">25-AUG-08:65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.659696E+11</td>
    <td align="right">   152858.44</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">      192.63</td>
    <td align="right">0.455099E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.521069E+12</td>
    <td align="right">        1.84</td>
    <td align="right">        7.50</td>
    <td align="right">19-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247210E+11</td>
    <td align="right">   151079.64</td>
    <td align="right">03-OCT-04:13</td>
    <td align="right">       76.82</td>
    <td align="right">0.173151E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197872E+12</td>
    <td align="right">        0.72</td>
    <td align="right">        7.41</td>
    <td align="right">16-OCT-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.375909E+10</td>
    <td align="right">   104842.57</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">       13.58</td>
    <td align="right">0.260485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.298076E+11</td>
    <td align="right">        0.13</td>
    <td align="right">        7.38</td>
    <td align="right">20-NOV-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150080E+09</td>
    <td align="right">    84956.92</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">        0.67</td>
    <td align="right">0.932261E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108234E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        7.17</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419694E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1272.79</td>
    <td align="right">0.291656E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.333626E+13</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.894159E+11</td>
    <td align="right">   162700.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.12</td>
    <td align="right">0.613686E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.703102E+12</td>
    <td align="right">        2.47</td>
    <td align="right">        7.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TowerReportMonthly::CENTRALTOWER></a>
<p>Report:<b> TowerReportMonthly</b></p>
<p>For:<b> CENTRAL TOWER</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:TowerReportMonthly_CENTRAL TOWER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {Maximum}[W]</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER INLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER OUTLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470054E+11</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">02-JAN-12:10</td>
    <td align="right">   208251.03</td>
    <td align="right">31-JAN-17:10</td>
    <td align="right">       20.84</td>
    <td align="right">       19.62</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263551E+11</td>
    <td align="right">      672.00</td>
    <td align="right">    43776.24</td>
    <td align="right">05-FEB-15:47</td>
    <td align="right">   333627.00</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">       20.66</td>
    <td align="right">       18.49</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.790845E+11</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">   502339.34</td>
    <td align="right">16-MAR-17:30</td>
    <td align="right">       26.60</td>
    <td align="right">       20.69</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107279E+12</td>
    <td align="right">      720.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   614469.94</td>
    <td align="right">25-APR-18:15</td>
    <td align="right">       37.15</td>
    <td align="right">       27.83</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113265E+12</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   224770.37</td>
    <td align="right">07-MAY-18:12</td>
    <td align="right">       31.33</td>
    <td align="right">       27.92</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113468E+12</td>
    <td align="right">      720.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">   394272.10</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">       40.77</td>
    <td align="right">       34.17</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117250E+12</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   697535.02</td>
    <td align="right">13-JUL-17:53</td>
    <td align="right">       45.19</td>
    <td align="right">       35.03</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117250E+12</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   727201.29</td>
    <td align="right">05-AUG-16:43</td>
    <td align="right">       48.06</td>
    <td align="right">       35.53</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113032E+12</td>
    <td align="right">      720.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   392346.43</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       32.97</td>
    <td align="right">       29.37</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.900343E+11</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   473740.76</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">       28.43</td>
    <td align="right">       24.10</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.596109E+11</td>
    <td align="right">      720.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   510283.69</td>
    <td align="right">20-NOV-16:10</td>
    <td align="right">       24.07</td>
    <td align="right">       20.43</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552831E+11</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">01-DEC-09:50</td>
    <td align="right">   590025.34</td>
    <td align="right">25-DEC-16:01</td>
    <td align="right">       24.75</td>
    <td align="right">       19.63</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103892E+13</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       26.11</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263551E+11</td>
    <td align="right">      672.00</td>
    <td align="right">    43776.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">   208251.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.66</td>
    <td align="right">       18.49</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117250E+12</td>
    <td align="right">      744.00</td>
    <td align="right">    43776.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">   727201.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       48.06</td>
    <td align="right">       35.53</td>
    <td align="right">       14.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TowerReportMonthly::TOWERWATERSYSCOOLTOWER1></a>
<p>Report:<b> TowerReportMonthly</b></p>
<p>For:<b> TOWERWATERSYS COOLTOWER 1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:TowerReportMonthly_TOWERWATERSYS COOLTOWER 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {Maximum}[W]</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER INLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER OUTLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.815452E+09</td>
    <td align="right">      277.12</td>
    <td align="right">     3300.28</td>
    <td align="right">26-JAN-14:00</td>
    <td align="right">  1112399.52</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">       22.27</td>
    <td align="right">       21.27</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254237E+09</td>
    <td align="right">      159.99</td>
    <td align="right">     1957.46</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">   736775.13</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       21.47</td>
    <td align="right">       21.10</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186922E+10</td>
    <td align="right">      295.74</td>
    <td align="right">    16335.36</td>
    <td align="right">10-MAR-13:40</td>
    <td align="right">  1099509.51</td>
    <td align="right">23-MAR-13:00</td>
    <td align="right">       22.21</td>
    <td align="right">       21.20</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358491E+10</td>
    <td align="right">      444.19</td>
    <td align="right">    16335.36</td>
    <td align="right">04-APR-11:15</td>
    <td align="right">  1112166.84</td>
    <td align="right">11-APR-09:40</td>
    <td align="right">       23.18</td>
    <td align="right">       21.10</td>
    <td align="right">       33.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459645E+10</td>
    <td align="right">      509.10</td>
    <td align="right">    16335.36</td>
    <td align="right">02-MAY-14:00</td>
    <td align="right">  1112025.28</td>
    <td align="right">12-MAY-08:40</td>
    <td align="right">       23.84</td>
    <td align="right">       21.53</td>
    <td align="right">       32.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156219E+11</td>
    <td align="right">      602.86</td>
    <td align="right">    16335.36</td>
    <td align="right">01-JUN-08:70</td>
    <td align="right">  1106756.07</td>
    <td align="right">13-JUN-07:50</td>
    <td align="right">       24.36</td>
    <td align="right">       21.59</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289753E+11</td>
    <td align="right">      661.51</td>
    <td align="right">    16335.36</td>
    <td align="right">01-JUL-10:00</td>
    <td align="right">  1094718.19</td>
    <td align="right">03-JUL-07:30</td>
    <td align="right">       25.60</td>
    <td align="right">       22.84</td>
    <td align="right">       40.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304484E+11</td>
    <td align="right">      671.07</td>
    <td align="right">    16335.36</td>
    <td align="right">01-AUG-01:03</td>
    <td align="right">  1077173.65</td>
    <td align="right">24-AUG-07:50</td>
    <td align="right">       25.67</td>
    <td align="right">       22.82</td>
    <td align="right">       40.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247787E+11</td>
    <td align="right">      534.64</td>
    <td align="right">    16335.36</td>
    <td align="right">01-SEP-00:55</td>
    <td align="right">  1159814.33</td>
    <td align="right">05-SEP-07:50</td>
    <td align="right">       25.35</td>
    <td align="right">       22.85</td>
    <td align="right">       32.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.756859E+10</td>
    <td align="right">      408.13</td>
    <td align="right">    16335.36</td>
    <td align="right">01-OCT-08:13</td>
    <td align="right">  1110260.03</td>
    <td align="right">13-OCT-13:50</td>
    <td align="right">       23.18</td>
    <td align="right">       21.52</td>
    <td align="right">       27.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246289E+10</td>
    <td align="right">      291.72</td>
    <td align="right">    16335.36</td>
    <td align="right">01-NOV-09:40</td>
    <td align="right">  1111932.62</td>
    <td align="right">21-NOV-13:30</td>
    <td align="right">       22.28</td>
    <td align="right">       21.22</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344055E+09</td>
    <td align="right">      193.21</td>
    <td align="right">     3047.88</td>
    <td align="right">21-DEC-15:05</td>
    <td align="right">  1108482.83</td>
    <td align="right">21-DEC-16:00</td>
    <td align="right">       21.68</td>
    <td align="right">       21.10</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121320E+12</td>
    <td align="right">     5049.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.44</td>
    <td align="right">       21.68</td>
    <td align="right">       28.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254237E+09</td>
    <td align="right">      159.99</td>
    <td align="right">     1957.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">   736775.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.47</td>
    <td align="right">       21.10</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304484E+11</td>
    <td align="right">      671.07</td>
    <td align="right">    16335.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1159814.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       22.85</td>
    <td align="right">       40.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TowerReportMonthly::TOWERWATERSYSCOOLTOWER2></a>
<p>Report:<b> TowerReportMonthly</b></p>
<p>For:<b> TOWERWATERSYS COOLTOWER 2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:TowerReportMonthly_TOWERWATERSYS COOLTOWER 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING TOWER FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {Maximum}[W]</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER INLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER OUTLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33081521.13</td>
    <td align="right">        5.92</td>
    <td align="right">     2555.53</td>
    <td align="right">31-JAN-13:40</td>
    <td align="right">   797371.48</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">       22.27</td>
    <td align="right">       22.24</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       21.47</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 83157253.20</td>
    <td align="right">        8.50</td>
    <td align="right">     3903.54</td>
    <td align="right">10-MAR-15:50</td>
    <td align="right">   812667.99</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">       22.21</td>
    <td align="right">       22.16</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.893474E+09</td>
    <td align="right">       87.17</td>
    <td align="right">    16335.36</td>
    <td align="right">11-APR-14:50</td>
    <td align="right">   926871.05</td>
    <td align="right">18-APR-14:05</td>
    <td align="right">       23.18</td>
    <td align="right">       22.72</td>
    <td align="right">        5.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141193E+10</td>
    <td align="right">      144.92</td>
    <td align="right">    16335.36</td>
    <td align="right">10-MAY-12:05</td>
    <td align="right">   921884.54</td>
    <td align="right">02-MAY-14:05</td>
    <td align="right">       23.84</td>
    <td align="right">       23.12</td>
    <td align="right">        8.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101019E+11</td>
    <td align="right">      266.19</td>
    <td align="right">    16335.36</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">   974618.69</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       24.36</td>
    <td align="right">       22.89</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178153E+11</td>
    <td align="right">      322.39</td>
    <td align="right">    16335.36</td>
    <td align="right">03-JUL-12:05</td>
    <td align="right">  1012633.92</td>
    <td align="right">19-JUL-14:05</td>
    <td align="right">       25.60</td>
    <td align="right">       23.79</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193620E+11</td>
    <td align="right">      337.35</td>
    <td align="right">    16335.36</td>
    <td align="right">01-AUG-03:30</td>
    <td align="right">   992933.94</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       25.67</td>
    <td align="right">       23.74</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147616E+11</td>
    <td align="right">      264.29</td>
    <td align="right">    16335.36</td>
    <td align="right">01-SEP-03:10</td>
    <td align="right">  1159814.33</td>
    <td align="right">05-SEP-07:50</td>
    <td align="right">       25.35</td>
    <td align="right">       23.80</td>
    <td align="right">       15.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.371474E+10</td>
    <td align="right">       90.00</td>
    <td align="right">    16335.36</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">   898796.60</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">       23.18</td>
    <td align="right">       22.69</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.551976E+09</td>
    <td align="right">       18.25</td>
    <td align="right">    16335.36</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">   791050.71</td>
    <td align="right">01-NOV-16:50</td>
    <td align="right">       22.28</td>
    <td align="right">       22.18</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5072171.05</td>
    <td align="right">        0.83</td>
    <td align="right">     2401.27</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">   685263.35</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">       21.68</td>
    <td align="right">       21.67</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.687343E+11</td>
    <td align="right">     1545.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.44</td>
    <td align="right">       22.71</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.47</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193620E+11</td>
    <td align="right">      337.35</td>
    <td align="right">    16335.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1159814.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       23.80</td>
    <td align="right">       19.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BoilerReportMonthly::HEATSYS1BOILER></a>
<p>Report:<b> BoilerReportMonthly</b></p>
<p>For:<b> HEATSYS1 BOILER</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BoilerReportMonthly_HEATSYS1 BOILER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER HEATING ENERGY [J]</td>
    <td align="right">BOILER GAS CONSUMPTION []</td>
    <td align="right">BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">BOILER HEATING RATE {Maximum}[W]</td>
    <td align="right">BOILER HEATING RATE {TIMESTAMP}</td>
    <td align="right">BOILER GAS CONSUMPTION RATE []</td>
    <td align="right">BOILER INLET TEMPERATURE [C]</td>
    <td align="right">BOILER OUTLET TEMPERATURE [C]</td>
    <td align="right">BOILER MASS FLOW RATE [kg/s]</td>
    <td align="right">BOILER ANCILLARY ELECTRIC POWER [W]</td>
    <td align="right">BOILER PART LOAD RATIO []</td>
    <td align="right">BOILER PART LOAD RATIO {Maximum}[]</td>
    <td align="right">BOILER PART LOAD RATIO {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.821507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       93.51</td>
    <td align="right">  1510474.78</td>
    <td align="right">09-JAN-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">       57.86</td>
    <td align="right">       60.79</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">09-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.790098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      105.70</td>
    <td align="right">  1068479.14</td>
    <td align="right">20-FEB-11:27</td>
    <td align="right">        0.00</td>
    <td align="right">       54.79</td>
    <td align="right">       59.06</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">20-FEB-11:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.793398E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       59.24</td>
    <td align="right">  1510474.78</td>
    <td align="right">01-MAR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">       58.93</td>
    <td align="right">       60.74</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">01-MAR-04:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.797786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        4.01</td>
    <td align="right">   483594.11</td>
    <td align="right">02-APR-19:40</td>
    <td align="right">        0.00</td>
    <td align="right">       68.67</td>
    <td align="right">       68.76</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">02-APR-19:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.650226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">   227093.17</td>
    <td align="right">07-MAY-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">       72.42</td>
    <td align="right">       72.43</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">07-MAY-23:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">   219572.34</td>
    <td align="right">04-JUN-19:58</td>
    <td align="right">        0.00</td>
    <td align="right">       72.57</td>
    <td align="right">       72.58</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">04-JUN-19:58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">   560719.79</td>
    <td align="right">23-JUL-18:53</td>
    <td align="right">        0.00</td>
    <td align="right">       73.46</td>
    <td align="right">       73.47</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">23-JUL-18:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">   214716.28</td>
    <td align="right">27-AUG-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">       73.44</td>
    <td align="right">       73.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">27-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.57</td>
    <td align="right">   722128.73</td>
    <td align="right">16-SEP-03:02</td>
    <td align="right">        0.00</td>
    <td align="right">       72.91</td>
    <td align="right">       72.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">16-SEP-03:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.291373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       26.36</td>
    <td align="right">   556182.61</td>
    <td align="right">29-OCT-11:47</td>
    <td align="right">        0.00</td>
    <td align="right">       68.45</td>
    <td align="right">       69.09</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">29-OCT-11:47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.548698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       72.81</td>
    <td align="right">   617746.53</td>
    <td align="right">26-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.26</td>
    <td align="right">       65.37</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">26-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.309651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      182.34</td>
    <td align="right">   867255.26</td>
    <td align="right">07-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">       58.90</td>
    <td align="right">       64.32</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.69</td>
    <td align="right">07-DEC-06:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675678E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      548.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.37</td>
    <td align="right">       67.80</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">   214716.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       54.79</td>
    <td align="right">       59.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      182.34</td>
    <td align="right">  1510474.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       73.46</td>
    <td align="right">       73.47</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BoilerReportMonthly::DUMMYBOILER></a>
<p>Report:<b> BoilerReportMonthly</b></p>
<p>For:<b> DUMMY BOILER</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BoilerReportMonthly_DUMMY BOILER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">BOILER HEATING ENERGY [J]</td>
    <td align="right">BOILER GAS CONSUMPTION []</td>
    <td align="right">BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">BOILER HEATING RATE {Maximum}[W]</td>
    <td align="right">BOILER HEATING RATE {TIMESTAMP}</td>
    <td align="right">BOILER GAS CONSUMPTION RATE []</td>
    <td align="right">BOILER INLET TEMPERATURE [C]</td>
    <td align="right">BOILER OUTLET TEMPERATURE [C]</td>
    <td align="right">BOILER MASS FLOW RATE [kg/s]</td>
    <td align="right">BOILER ANCILLARY ELECTRIC POWER [W]</td>
    <td align="right">BOILER PART LOAD RATIO []</td>
    <td align="right">BOILER PART LOAD RATIO []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">       20.84</td>
    <td align="right">       20.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.66</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       37.15</td>
    <td align="right">       37.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       31.33</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">       40.77</td>
    <td align="right">       40.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">       45.19</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">       48.06</td>
    <td align="right">       48.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">       32.97</td>
    <td align="right">       32.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       28.43</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       31.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       20.66</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       48.06</td>
    <td align="right">       48.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::CAV_BAS_COOLC></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> CAV_BAS_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_CAV_BAS_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRIC POWER []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      226.02</td>
    <td align="right">0.252729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98048.18</td>
    <td align="right">16-JAN-13:56</td>
    <td align="right">    98048.18</td>
    <td align="right">16-JAN-13:56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       96.96</td>
    <td align="right">0.477544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63694.32</td>
    <td align="right">18-FEB-05:11</td>
    <td align="right">    60525.77</td>
    <td align="right">20-FEB-14:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244468E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      245.20</td>
    <td align="right">0.244268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71923.99</td>
    <td align="right">06-MAR-00:31</td>
    <td align="right">    63120.08</td>
    <td align="right">20-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.591529E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      352.09</td>
    <td align="right">0.591529E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123608.49</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">   123608.49</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.729030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      407.68</td>
    <td align="right">0.729030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   128016.37</td>
    <td align="right">29-MAY-13:40</td>
    <td align="right">   128016.37</td>
    <td align="right">29-MAY-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.891979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      437.77</td>
    <td align="right">0.891596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139963.81</td>
    <td align="right">18-JUN-16:51</td>
    <td align="right">   126066.72</td>
    <td align="right">25-JUN-21:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.966261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      466.28</td>
    <td align="right">0.932682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   173376.56</td>
    <td align="right">14-JUL-03:41</td>
    <td align="right">   124811.52</td>
    <td align="right">04-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106396E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      495.59</td>
    <td align="right">0.102455E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166298.80</td>
    <td align="right">01-AUG-03:01</td>
    <td align="right">   123274.46</td>
    <td align="right">27-AUG-08:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.928868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      457.36</td>
    <td align="right">0.878932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   178838.61</td>
    <td align="right">04-SEP-10:01</td>
    <td align="right">   128186.26</td>
    <td align="right">17-SEP-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
    <td align="right">0.578503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136479.54</td>
    <td align="right">03-OCT-04:23</td>
    <td align="right">   124272.81</td>
    <td align="right">15-OCT-11:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      244.21</td>
    <td align="right">0.287138E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   129612.90</td>
    <td align="right">12-NOV-15:21</td>
    <td align="right">   117193.76</td>
    <td align="right">19-NOV-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      165.64</td>
    <td align="right">0.140182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111041.60</td>
    <td align="right">25-DEC-15:41</td>
    <td align="right">   111041.60</td>
    <td align="right">25-DEC-15:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675510E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3961.98</td>
    <td align="right">0.659889E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.484478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">       96.96</td>
    <td align="right">0.477544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63694.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60525.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106396E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      495.59</td>
    <td align="right">0.102455E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   178838.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128186.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::VAV_BOTWITHREHEAT_COOLC></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_VAV_BOT WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRIC POWER []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      309.19</td>
    <td align="right">0.413908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93299.51</td>
    <td align="right">31-JAN-16:00</td>
    <td align="right">    93299.51</td>
    <td align="right">31-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      212.10</td>
    <td align="right">0.135057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64035.26</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">    64035.26</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      356.89</td>
    <td align="right">0.454909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98796.06</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">    98796.06</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109128E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      572.37</td>
    <td align="right">0.109128E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   125216.44</td>
    <td align="right">24-APR-15:40</td>
    <td align="right">   125216.44</td>
    <td align="right">24-APR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116167E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      514.57</td>
    <td align="right">0.116167E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116451.94</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">   116451.94</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157398E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      613.55</td>
    <td align="right">0.157289E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149700.88</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">   149700.88</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172063E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      639.45</td>
    <td align="right">0.155218E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   295337.35</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">   161973.25</td>
    <td align="right">17-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      656.63</td>
    <td align="right">0.171234E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   272797.67</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">   165925.92</td>
    <td align="right">28-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137805E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      510.94</td>
    <td align="right">0.122657E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   252026.88</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">   156391.64</td>
    <td align="right">19-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      440.14</td>
    <td align="right">0.829329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   222537.74</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">   149439.22</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      331.17</td>
    <td align="right">0.456712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   113996.93</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">   105365.30</td>
    <td align="right">20-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      241.26</td>
    <td align="right">0.255786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93650.23</td>
    <td align="right">22-DEC-16:10</td>
    <td align="right">    93650.23</td>
    <td align="right">22-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114438E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5398.25</td>
    <td align="right">0.108626E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      212.10</td>
    <td align="right">0.135057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64035.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64035.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      656.63</td>
    <td align="right">0.171234E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   295337.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">   165925.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::VAV_MIDWITHREHEAT_COOLC></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_VAV_MID WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRIC POWER []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340311E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      306.93</td>
    <td align="right">0.340096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   826444.41</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">   826444.41</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      213.82</td>
    <td align="right">0.108672E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   496815.76</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">   496815.76</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340627E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      341.01</td>
    <td align="right">0.340627E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   835182.29</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">   835182.29</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.809134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      438.18</td>
    <td align="right">0.809134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1100660.32</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">  1100660.32</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104118E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      485.04</td>
    <td align="right">0.104118E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1120311.84</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">  1120311.84</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138422E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      540.75</td>
    <td align="right">0.138310E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1415254.26</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">  1415254.26</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139272E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      533.29</td>
    <td align="right">0.125844E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2791302.21</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">  1456541.25</td>
    <td align="right">07-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143752E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      536.34</td>
    <td align="right">0.129293E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2564105.24</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">  1359708.97</td>
    <td align="right">09-AUG-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119103E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      461.98</td>
    <td align="right">0.106207E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2397262.20</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">  1433056.58</td>
    <td align="right">19-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.693030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      402.60</td>
    <td align="right">0.672517E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2092478.27</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">  1360260.78</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.352879E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      312.58</td>
    <td align="right">0.333000E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   891956.12</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">   891956.12</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187869E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      232.51</td>
    <td align="right">0.187869E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   722162.48</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">   722162.48</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.927923E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4805.01</td>
    <td align="right">0.882964E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      213.82</td>
    <td align="right">0.108672E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   496815.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">   496815.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143752E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      540.75</td>
    <td align="right">0.138310E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2791302.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1456541.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::VAV_TOPWITHREHEAT_COOLC></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_VAV_TOP WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRIC POWER []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      300.42</td>
    <td align="right">0.306632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84657.18</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">    84657.18</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.876676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      205.17</td>
    <td align="right">0.876480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48987.94</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    48987.94</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      328.42</td>
    <td align="right">0.323144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95262.81</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">    95262.81</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.880761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      433.96</td>
    <td align="right">0.880761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   129769.15</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">   129769.15</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      481.61</td>
    <td align="right">0.115005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   132619.33</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">   132619.33</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157214E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      547.05</td>
    <td align="right">0.157096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158895.19</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">   158895.19</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157031E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      543.77</td>
    <td align="right">0.143181E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   300663.04</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">   156454.34</td>
    <td align="right">20-JUL-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      538.96</td>
    <td align="right">0.144236E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   277875.46</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">   152015.18</td>
    <td align="right">02-AUG-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      464.79</td>
    <td align="right">0.115437E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   260139.61</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">   152465.31</td>
    <td align="right">07-SEP-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      392.58</td>
    <td align="right">0.681857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212139.31</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">   148965.90</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      305.41</td>
    <td align="right">0.300930E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101573.39</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">   101573.39</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      218.81</td>
    <td align="right">0.152305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72580.41</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    72580.41</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.993987E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4760.94</td>
    <td align="right">0.948282E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.876676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      205.17</td>
    <td align="right">0.876480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48987.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48987.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      547.05</td>
    <td align="right">0.157096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   300663.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158895.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.750629E+11</td>
    <td align="right">0.226650E+11</td>
    <td align="right">      713.45</td>
    <td align="right">0.747780E+11</td>
    <td align="right">0.284905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-09:10</td>
    <td align="right">   172289.89</td>
    <td align="right">08-JAN-17:10</td>
    <td align="right">   128568.50</td>
    <td align="right">27-JAN-14:05</td>
    <td align="right">    50514.79</td>
    <td align="right">08-JAN-17:10</td>
    <td align="right">    47175.42</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112668E+12</td>
    <td align="right">0.389387E+11</td>
    <td align="right">      472.49</td>
    <td align="right">0.111005E+12</td>
    <td align="right">0.166330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">12-FEB-23:10</td>
    <td align="right">   263601.55</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">   211852.48</td>
    <td align="right">02-FEB-22:03</td>
    <td align="right">    55780.20</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">    53576.27</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.462880E+12</td>
    <td align="right">0.118449E+12</td>
    <td align="right">      729.04</td>
    <td align="right">0.459490E+12</td>
    <td align="right">0.339035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">15-MAR-12:40</td>
    <td align="right">        0.01</td>
    <td align="right">06-MAR-20:30</td>
    <td align="right">   344233.44</td>
    <td align="right">06-MAR-00:50</td>
    <td align="right">   303311.51</td>
    <td align="right">31-MAR-21:05</td>
    <td align="right">    48033.98</td>
    <td align="right">06-MAR-00:50</td>
    <td align="right">   103294.65</td>
    <td align="right">15-MAR-12:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686886E+12</td>
    <td align="right">0.231968E+12</td>
    <td align="right">      720.00</td>
    <td align="right">0.685083E+12</td>
    <td align="right">0.180243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">        0.04</td>
    <td align="right">21-APR-04:11</td>
    <td align="right">   392607.29</td>
    <td align="right">02-APR-05:25</td>
    <td align="right">   392607.29</td>
    <td align="right">02-APR-05:25</td>
    <td align="right">    35294.17</td>
    <td align="right">16-APR-06:23</td>
    <td align="right">   137550.84</td>
    <td align="right">14-APR-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281263E+12</td>
    <td align="right">0.943411E+11</td>
    <td align="right">      743.50</td>
    <td align="right">0.281262E+12</td>
    <td align="right">   241383.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">13-MAY-18:55</td>
    <td align="right">        0.01</td>
    <td align="right">26-MAY-03:02</td>
    <td align="right">   147657.71</td>
    <td align="right">01-MAY-00:17</td>
    <td align="right">   147657.71</td>
    <td align="right">01-MAY-00:17</td>
    <td align="right">       51.90</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    54386.13</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510220E+12</td>
    <td align="right">0.190311E+12</td>
    <td align="right">      720.00</td>
    <td align="right">0.510210E+12</td>
    <td align="right">  9546458.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">        0.03</td>
    <td align="right">21-JUN-06:00</td>
    <td align="right">   216633.74</td>
    <td align="right">14-JUN-24:00</td>
    <td align="right">   216633.74</td>
    <td align="right">14-JUN-24:00</td>
    <td align="right">     3517.15</td>
    <td align="right">04-JUN-05:10</td>
    <td align="right">   103511.90</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833468E+12</td>
    <td align="right">0.283303E+12</td>
    <td align="right">      744.00</td>
    <td align="right">0.754762E+12</td>
    <td align="right">0.787062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUL-18:53</td>
    <td align="right">        0.30</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">   463914.14</td>
    <td align="right">14-JUL-01:00</td>
    <td align="right">   320183.97</td>
    <td align="right">15-JUL-09:35</td>
    <td align="right">   316518.68</td>
    <td align="right">14-JUL-01:00</td>
    <td align="right">   133645.27</td>
    <td align="right">05-JUL-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103980E+13</td>
    <td align="right">0.337223E+12</td>
    <td align="right">      744.00</td>
    <td align="right">0.915537E+12</td>
    <td align="right">0.124268E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:07</td>
    <td align="right">        0.64</td>
    <td align="right">24-AUG-06:00</td>
    <td align="right">   447714.33</td>
    <td align="right">09-AUG-18:20</td>
    <td align="right">   393406.22</td>
    <td align="right">26-AUG-14:17</td>
    <td align="right">   263817.27</td>
    <td align="right">28-AUG-17:00</td>
    <td align="right">   153608.86</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292531E+12</td>
    <td align="right">0.100840E+12</td>
    <td align="right">      667.24</td>
    <td align="right">0.265521E+12</td>
    <td align="right">0.270099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">04-SEP-10:20</td>
    <td align="right">        0.01</td>
    <td align="right">27-SEP-06:20</td>
    <td align="right">   236729.14</td>
    <td align="right">04-SEP-04:20</td>
    <td align="right">   136152.56</td>
    <td align="right">01-SEP-03:00</td>
    <td align="right">   113478.24</td>
    <td align="right">04-SEP-04:20</td>
    <td align="right">    61945.28</td>
    <td align="right">04-SEP-10:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332293E+12</td>
    <td align="right">0.102803E+12</td>
    <td align="right">      715.07</td>
    <td align="right">0.321816E+12</td>
    <td align="right">0.104771E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">        0.01</td>
    <td align="right">23-OCT-05:30</td>
    <td align="right">   324494.78</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">   218609.32</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">   129458.60</td>
    <td align="right">03-OCT-03:00</td>
    <td align="right">    90830.16</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202461E+12</td>
    <td align="right">0.615615E+11</td>
    <td align="right">      690.19</td>
    <td align="right">0.174308E+12</td>
    <td align="right">0.281528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">09-NOV-12:50</td>
    <td align="right">        0.01</td>
    <td align="right">17-NOV-04:02</td>
    <td align="right">   310836.03</td>
    <td align="right">12-NOV-14:02</td>
    <td align="right">   308035.59</td>
    <td align="right">20-NOV-16:00</td>
    <td align="right">   174378.89</td>
    <td align="right">12-NOV-14:53</td>
    <td align="right">   108375.68</td>
    <td align="right">09-NOV-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319703E+12</td>
    <td align="right">0.881225E+11</td>
    <td align="right">      736.50</td>
    <td align="right">0.319271E+12</td>
    <td align="right">0.432073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-DEC-13:50</td>
    <td align="right">        0.01</td>
    <td align="right">13-DEC-04:45</td>
    <td align="right">   394217.60</td>
    <td align="right">22-DEC-22:05</td>
    <td align="right">   394217.60</td>
    <td align="right">22-DEC-22:05</td>
    <td align="right">    19104.14</td>
    <td align="right">13-DEC-11:20</td>
    <td align="right">   115615.38</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514924E+13</td>
    <td align="right">0.167052E+13</td>
    <td align="right">     8395.49</td>
    <td align="right">0.487304E+13</td>
    <td align="right">0.276197E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.750629E+11</td>
    <td align="right">0.226650E+11</td>
    <td align="right">      472.49</td>
    <td align="right">0.747780E+11</td>
    <td align="right">   241383.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147657.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128568.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47175.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103980E+13</td>
    <td align="right">0.337223E+12</td>
    <td align="right">      744.00</td>
    <td align="right">0.915537E+12</td>
    <td align="right">0.124268E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">   463914.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">   394217.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">   316518.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">   153608.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERBOT></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536012E+10</td>
    <td align="right">0.139819E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.536012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">29-JAN-17:12</td>
    <td align="right">        0.24</td>
    <td align="right">21-JAN-08:00</td>
    <td align="right">     2695.37</td>
    <td align="right">29-JAN-17:27</td>
    <td align="right">     2695.37</td>
    <td align="right">29-JAN-17:27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      875.57</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921696E+10</td>
    <td align="right">0.217433E+10</td>
    <td align="right">      672.00</td>
    <td align="right">0.921696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">27-FEB-17:40</td>
    <td align="right">        0.48</td>
    <td align="right">11-FEB-18:20</td>
    <td align="right">     4425.93</td>
    <td align="right">27-FEB-17:40</td>
    <td align="right">     4425.93</td>
    <td align="right">27-FEB-17:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1089.24</td>
    <td align="right">22-FEB-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152885E+11</td>
    <td align="right">0.372781E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.152885E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">18-MAR-17:55</td>
    <td align="right">        0.70</td>
    <td align="right">25-MAR-06:55</td>
    <td align="right">     6360.86</td>
    <td align="right">26-MAR-18:05</td>
    <td align="right">     6360.86</td>
    <td align="right">26-MAR-18:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2100.20</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192780E+11</td>
    <td align="right">0.564206E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.192780E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">        0.91</td>
    <td align="right">01-APR-06:55</td>
    <td align="right">     7984.56</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">     7984.56</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2818.06</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585727E+10</td>
    <td align="right">0.200250E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.585727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">29-MAY-18:31</td>
    <td align="right">        0.28</td>
    <td align="right">13-MAY-07:00</td>
    <td align="right">     2888.23</td>
    <td align="right">29-MAY-18:37</td>
    <td align="right">     2888.23</td>
    <td align="right">29-MAY-18:37</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1140.52</td>
    <td align="right">07-MAY-17:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104662E+11</td>
    <td align="right">0.405323E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.104662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">25-JUN-18:41</td>
    <td align="right">        0.52</td>
    <td align="right">21-JUN-06:00</td>
    <td align="right">     4757.81</td>
    <td align="right">25-JUN-18:49</td>
    <td align="right">     4757.81</td>
    <td align="right">25-JUN-18:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">     2171.21</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156845E+11</td>
    <td align="right">0.591077E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.156845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-17:51</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     6606.76</td>
    <td align="right">30-JUL-19:02</td>
    <td align="right">     6606.76</td>
    <td align="right">30-JUL-19:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     2932.79</td>
    <td align="right">02-JUL-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191552E+11</td>
    <td align="right">0.691779E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.191552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.96</td>
    <td align="right">24-AUG-06:00</td>
    <td align="right">     7802.67</td>
    <td align="right">05-AUG-17:45</td>
    <td align="right">     7802.67</td>
    <td align="right">05-AUG-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">     3129.84</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570420E+10</td>
    <td align="right">0.202994E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.570420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.28</td>
    <td align="right">22-SEP-06:50</td>
    <td align="right">     3764.68</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     3764.68</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     1289.07</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106468E+11</td>
    <td align="right">0.305232E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.106468E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">09-OCT-16:52</td>
    <td align="right">        0.49</td>
    <td align="right">28-OCT-06:55</td>
    <td align="right">     4683.14</td>
    <td align="right">15-OCT-17:23</td>
    <td align="right">     4683.14</td>
    <td align="right">15-OCT-17:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1869.83</td>
    <td align="right">01-OCT-13:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149216E+11</td>
    <td align="right">0.360852E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.149216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">09-NOV-17:00</td>
    <td align="right">        0.71</td>
    <td align="right">18-NOV-07:55</td>
    <td align="right">     6578.08</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">     6578.08</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2132.27</td>
    <td align="right">09-NOV-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201178E+11</td>
    <td align="right">0.455278E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.201178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">        0.90</td>
    <td align="right">07-DEC-07:40</td>
    <td align="right">     8092.24</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">     8092.24</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2375.23</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151697E+12</td>
    <td align="right">0.450703E+11</td>
    <td align="right">     8760.00</td>
    <td align="right">0.151697E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536012E+10</td>
    <td align="right">0.139819E+10</td>
    <td align="right">      672.00</td>
    <td align="right">0.536012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2695.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2695.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      875.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201178E+11</td>
    <td align="right">0.691779E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.201178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8092.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8092.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3129.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERMID></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417668E+11</td>
    <td align="right">0.111154E+11</td>
    <td align="right">      743.92</td>
    <td align="right">0.417668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">24-JAN-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-03:25</td>
    <td align="right">    24094.73</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">    24094.73</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     8142.95</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.792274E+11</td>
    <td align="right">0.188807E+11</td>
    <td align="right">      672.00</td>
    <td align="right">0.792274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">        0.39</td>
    <td align="right">13-FEB-07:00</td>
    <td align="right">    41518.42</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">    41518.42</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    10248.10</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139370E+12</td>
    <td align="right">0.342293E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.139370E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">20-MAR-18:00</td>
    <td align="right">        0.62</td>
    <td align="right">27-MAR-06:35</td>
    <td align="right">    58918.81</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">    58918.81</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    19946.10</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182215E+12</td>
    <td align="right">0.534973E+11</td>
    <td align="right">      720.00</td>
    <td align="right">0.182215E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:55</td>
    <td align="right">        0.88</td>
    <td align="right">01-APR-06:55</td>
    <td align="right">    76050.57</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">    76050.57</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    26818.43</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539058E+11</td>
    <td align="right">0.185276E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.539058E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">28-MAY-18:22</td>
    <td align="right">        0.26</td>
    <td align="right">13-MAY-07:00</td>
    <td align="right">    27005.61</td>
    <td align="right">21-MAY-18:40</td>
    <td align="right">    27005.61</td>
    <td align="right">21-MAY-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    10773.29</td>
    <td align="right">07-MAY-17:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.994789E+11</td>
    <td align="right">0.385342E+11</td>
    <td align="right">      720.00</td>
    <td align="right">0.994789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">        0.51</td>
    <td align="right">21-JUN-06:00</td>
    <td align="right">    45386.74</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">    45386.74</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">    20723.21</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148979E+12</td>
    <td align="right">0.561589E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.148979E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-JUL-17:41</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">    62664.68</td>
    <td align="right">30-JUL-18:53</td>
    <td align="right">    62664.68</td>
    <td align="right">30-JUL-18:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">    27908.37</td>
    <td align="right">30-JUL-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181642E+12</td>
    <td align="right">0.658106E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.181642E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.95</td>
    <td align="right">05-AUG-18:00</td>
    <td align="right">    73940.49</td>
    <td align="right">25-AUG-02:65</td>
    <td align="right">    73940.49</td>
    <td align="right">25-AUG-02:65</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">    29782.24</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523310E+11</td>
    <td align="right">0.187100E+11</td>
    <td align="right">      720.00</td>
    <td align="right">0.523310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.26</td>
    <td align="right">22-SEP-06:55</td>
    <td align="right">    32798.98</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">    32798.98</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">    11353.91</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.969906E+11</td>
    <td align="right">0.280406E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.969906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">05-OCT-17:20</td>
    <td align="right">        0.44</td>
    <td align="right">28-OCT-07:00</td>
    <td align="right">    43080.88</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">    43080.88</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    17596.19</td>
    <td align="right">01-OCT-13:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135279E+12</td>
    <td align="right">0.329637E+11</td>
    <td align="right">      720.00</td>
    <td align="right">0.135279E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">09-NOV-17:00</td>
    <td align="right">        0.64</td>
    <td align="right">24-NOV-07:00</td>
    <td align="right">    60352.09</td>
    <td align="right">14-NOV-17:00</td>
    <td align="right">    60352.09</td>
    <td align="right">14-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    20161.51</td>
    <td align="right">09-NOV-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181135E+12</td>
    <td align="right">0.413641E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.181135E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">        0.81</td>
    <td align="right">18-DEC-06:20</td>
    <td align="right">    76407.80</td>
    <td align="right">28-DEC-17:10</td>
    <td align="right">    76407.80</td>
    <td align="right">28-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    22590.27</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139232E+13</td>
    <td align="right">0.417832E+12</td>
    <td align="right">     8759.92</td>
    <td align="right">0.139232E+13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417668E+11</td>
    <td align="right">0.111154E+11</td>
    <td align="right">      672.00</td>
    <td align="right">0.417668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24094.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24094.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8142.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182215E+12</td>
    <td align="right">0.658106E+11</td>
    <td align="right">      744.00</td>
    <td align="right">0.182215E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76407.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76407.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29782.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERTOP></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321354E+10</td>
    <td align="right">0.878510E+09</td>
    <td align="right">      705.98</td>
    <td align="right">0.321354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">24-JAN-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     2430.85</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">     2430.85</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      825.75</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.696034E+10</td>
    <td align="right">0.167996E+10</td>
    <td align="right">      672.00</td>
    <td align="right">0.696034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        0.25</td>
    <td align="right">05-FEB-08:15</td>
    <td align="right">     4129.02</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">     4129.02</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1034.58</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133092E+11</td>
    <td align="right">0.330091E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.133092E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">16-MAR-17:00</td>
    <td align="right">        0.48</td>
    <td align="right">26-MAR-07:33</td>
    <td align="right">     5936.12</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">     5936.12</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2021.06</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181871E+11</td>
    <td align="right">0.536399E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.181871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-11:00</td>
    <td align="right">        0.83</td>
    <td align="right">01-APR-06:55</td>
    <td align="right">     7680.16</td>
    <td align="right">26-APR-19:00</td>
    <td align="right">     7680.16</td>
    <td align="right">26-APR-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2715.82</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.543007E+10</td>
    <td align="right">0.187885E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.543007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">28-MAY-18:22</td>
    <td align="right">        0.22</td>
    <td align="right">14-MAY-06:20</td>
    <td align="right">     2921.00</td>
    <td align="right">29-MAY-18:47</td>
    <td align="right">     2921.00</td>
    <td align="right">29-MAY-18:47</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1191.07</td>
    <td align="right">07-MAY-17:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101095E+11</td>
    <td align="right">0.392207E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.101095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">        0.50</td>
    <td align="right">21-JUN-06:00</td>
    <td align="right">     4940.26</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">     4940.26</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">     2180.71</td>
    <td align="right">25-JUN-18:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150809E+11</td>
    <td align="right">0.568985E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.150809E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-17:25</td>
    <td align="right">        0.72</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     6593.85</td>
    <td align="right">16-JUL-18:35</td>
    <td align="right">     6593.85</td>
    <td align="right">16-JUL-18:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     2826.77</td>
    <td align="right">30-JUL-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183630E+11</td>
    <td align="right">0.665768E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.183630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.94</td>
    <td align="right">24-AUG-06:00</td>
    <td align="right">     7447.91</td>
    <td align="right">05-AUG-17:25</td>
    <td align="right">     7447.91</td>
    <td align="right">05-AUG-17:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">     3016.08</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.531541E+10</td>
    <td align="right">0.190638E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.531541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.23</td>
    <td align="right">22-SEP-06:55</td>
    <td align="right">     3055.74</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     3055.74</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     1119.66</td>
    <td align="right">04-SEP-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.932549E+10</td>
    <td align="right">0.272790E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.932549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">05-OCT-17:20</td>
    <td align="right">        0.35</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">     4399.14</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">     4399.14</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1827.45</td>
    <td align="right">01-OCT-13:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126859E+11</td>
    <td align="right">0.312767E+10</td>
    <td align="right">      720.00</td>
    <td align="right">0.126859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">09-NOV-17:00</td>
    <td align="right">        0.49</td>
    <td align="right">24-NOV-05:22</td>
    <td align="right">     6069.57</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">     6069.57</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2032.29</td>
    <td align="right">09-NOV-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167636E+11</td>
    <td align="right">0.388062E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.167636E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-15:40</td>
    <td align="right">        0.65</td>
    <td align="right">18-DEC-05:20</td>
    <td align="right">     7604.35</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">     7604.35</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2280.16</td>
    <td align="right">21-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134744E+12</td>
    <td align="right">0.410144E+11</td>
    <td align="right">     8721.98</td>
    <td align="right">0.134744E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321354E+10</td>
    <td align="right">0.878510E+09</td>
    <td align="right">      672.00</td>
    <td align="right">0.321354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2430.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2430.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      825.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183630E+11</td>
    <td align="right">0.665768E+10</td>
    <td align="right">      744.00</td>
    <td align="right">0.183630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3016.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">      100.66</td>
    <td align="right">       56.81</td>
    <td align="right">      455.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.70</td>
    <td align="right">        0.00</td>
    <td align="right">      114.70</td>
    <td align="right">       35.82</td>
    <td align="right">      465.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.44</td>
    <td align="right">        0.00</td>
    <td align="right">      152.44</td>
    <td align="right">      113.73</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.70</td>
    <td align="right">        1.91</td>
    <td align="right">      183.80</td>
    <td align="right">      272.87</td>
    <td align="right">      206.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.35</td>
    <td align="right">       17.34</td>
    <td align="right">      200.00</td>
    <td align="right">      362.84</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.40</td>
    <td align="right">       22.39</td>
    <td align="right">      193.01</td>
    <td align="right">      498.63</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.89</td>
    <td align="right">        4.29</td>
    <td align="right">      169.59</td>
    <td align="right">      420.87</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.08</td>
    <td align="right">        0.04</td>
    <td align="right">      164.04</td>
    <td align="right">      359.50</td>
    <td align="right">       81.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.95</td>
    <td align="right">        0.00</td>
    <td align="right">      126.95</td>
    <td align="right">      162.82</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">       58.84</td>
    <td align="right">      425.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.79</td>
    <td align="right">        7.66</td>
    <td align="right">      151.12</td>
    <td align="right">      245.71</td>
    <td align="right">      262.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">      100.66</td>
    <td align="right">       56.81</td>
    <td align="right">      455.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.70</td>
    <td align="right">        0.00</td>
    <td align="right">      114.70</td>
    <td align="right">       35.82</td>
    <td align="right">      465.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.44</td>
    <td align="right">        0.00</td>
    <td align="right">      152.44</td>
    <td align="right">      113.73</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.70</td>
    <td align="right">        1.91</td>
    <td align="right">      183.80</td>
    <td align="right">      272.87</td>
    <td align="right">      206.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.35</td>
    <td align="right">       17.34</td>
    <td align="right">      200.00</td>
    <td align="right">      362.84</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.40</td>
    <td align="right">       22.39</td>
    <td align="right">      193.01</td>
    <td align="right">      498.63</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.89</td>
    <td align="right">        4.29</td>
    <td align="right">      169.59</td>
    <td align="right">      420.87</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.08</td>
    <td align="right">        0.04</td>
    <td align="right">      164.04</td>
    <td align="right">      359.50</td>
    <td align="right">       81.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.95</td>
    <td align="right">        0.00</td>
    <td align="right">      126.95</td>
    <td align="right">      162.82</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">       58.84</td>
    <td align="right">      425.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.79</td>
    <td align="right">        7.66</td>
    <td align="right">      151.12</td>
    <td align="right">      245.71</td>
    <td align="right">      262.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">      100.66</td>
    <td align="right">       56.81</td>
    <td align="right">      455.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.70</td>
    <td align="right">        0.00</td>
    <td align="right">      114.70</td>
    <td align="right">       35.82</td>
    <td align="right">      465.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.44</td>
    <td align="right">        0.00</td>
    <td align="right">      152.44</td>
    <td align="right">      113.73</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.70</td>
    <td align="right">        1.91</td>
    <td align="right">      183.80</td>
    <td align="right">      272.87</td>
    <td align="right">      206.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.35</td>
    <td align="right">       17.34</td>
    <td align="right">      200.00</td>
    <td align="right">      362.84</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.40</td>
    <td align="right">       22.39</td>
    <td align="right">      193.01</td>
    <td align="right">      498.63</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.89</td>
    <td align="right">        4.29</td>
    <td align="right">      169.59</td>
    <td align="right">      420.87</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.08</td>
    <td align="right">        0.04</td>
    <td align="right">      164.04</td>
    <td align="right">      359.50</td>
    <td align="right">       81.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.95</td>
    <td align="right">        0.00</td>
    <td align="right">      126.95</td>
    <td align="right">      162.82</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">       58.84</td>
    <td align="right">      425.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.79</td>
    <td align="right">        7.66</td>
    <td align="right">      151.12</td>
    <td align="right">      245.71</td>
    <td align="right">      262.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">      100.66</td>
    <td align="right">       56.81</td>
    <td align="right">      455.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.70</td>
    <td align="right">        0.00</td>
    <td align="right">      114.70</td>
    <td align="right">       35.82</td>
    <td align="right">      465.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.44</td>
    <td align="right">        0.00</td>
    <td align="right">      152.44</td>
    <td align="right">      113.73</td>
    <td align="right">      395.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.70</td>
    <td align="right">        1.91</td>
    <td align="right">      183.80</td>
    <td align="right">      272.87</td>
    <td align="right">      206.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.35</td>
    <td align="right">       17.34</td>
    <td align="right">      200.00</td>
    <td align="right">      362.84</td>
    <td align="right">      133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.40</td>
    <td align="right">       22.39</td>
    <td align="right">      193.01</td>
    <td align="right">      498.63</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.89</td>
    <td align="right">        4.29</td>
    <td align="right">      169.59</td>
    <td align="right">      420.87</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.08</td>
    <td align="right">        0.04</td>
    <td align="right">      164.04</td>
    <td align="right">      359.50</td>
    <td align="right">       81.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.95</td>
    <td align="right">        0.00</td>
    <td align="right">      126.95</td>
    <td align="right">      162.82</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">       58.84</td>
    <td align="right">      425.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.79</td>
    <td align="right">        7.66</td>
    <td align="right">      151.12</td>
    <td align="right">      245.71</td>
    <td align="right">      262.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">       26.12</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.54</td>
    <td align="right">       45.80</td>
    <td align="right">      206.74</td>
    <td align="right">      568.24</td>
    <td align="right">      573.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">      100.66</td>
    <td align="right">       56.80</td>
    <td align="right">      455.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.70</td>
    <td align="right">        0.00</td>
    <td align="right">      114.70</td>
    <td align="right">       35.82</td>
    <td align="right">      464.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.43</td>
    <td align="right">        0.00</td>
    <td align="right">      152.43</td>
    <td align="right">      113.72</td>
    <td align="right">      395.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.70</td>
    <td align="right">        1.91</td>
    <td align="right">      183.79</td>
    <td align="right">      272.86</td>
    <td align="right">      206.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.34</td>
    <td align="right">       17.34</td>
    <td align="right">      200.00</td>
    <td align="right">      362.83</td>
    <td align="right">      133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.53</td>
    <td align="right">       45.80</td>
    <td align="right">      206.73</td>
    <td align="right">      568.22</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      215.39</td>
    <td align="right">       22.39</td>
    <td align="right">      193.01</td>
    <td align="right">      498.61</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.88</td>
    <td align="right">        4.29</td>
    <td align="right">      169.59</td>
    <td align="right">      420.86</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.08</td>
    <td align="right">        0.04</td>
    <td align="right">      164.04</td>
    <td align="right">      359.48</td>
    <td align="right">       81.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.94</td>
    <td align="right">        0.00</td>
    <td align="right">      126.94</td>
    <td align="right">      162.81</td>
    <td align="right">      278.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.77</td>
    <td align="right">        0.00</td>
    <td align="right">      105.77</td>
    <td align="right">       58.83</td>
    <td align="right">      425.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.02</td>
    <td align="right">        0.00</td>
    <td align="right">       94.02</td>
    <td align="right">       26.12</td>
    <td align="right">      573.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      158.78</td>
    <td align="right">        7.66</td>
    <td align="right">      151.12</td>
    <td align="right">      245.70</td>
    <td align="right">      262.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.02</td>
    <td align="right">        0.00</td>
    <td align="right">       94.02</td>
    <td align="right">       26.12</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.53</td>
    <td align="right">       45.80</td>
    <td align="right">      206.73</td>
    <td align="right">      568.22</td>
    <td align="right">      573.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.31</td>
    <td align="right">      226.66</td>
    <td align="right">      134.65</td>
    <td align="right">      398.56</td>
    <td align="right">      456.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.15</td>
    <td align="right">      203.73</td>
    <td align="right">      152.42</td>
    <td align="right">      356.70</td>
    <td align="right">      467.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      445.75</td>
    <td align="right">      229.32</td>
    <td align="right">      216.43</td>
    <td align="right">      525.32</td>
    <td align="right">      394.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      636.30</td>
    <td align="right">      379.27</td>
    <td align="right">      257.03</td>
    <td align="right">      979.81</td>
    <td align="right">      202.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      659.34</td>
    <td align="right">      390.84</td>
    <td align="right">      268.50</td>
    <td align="right">     1089.69</td>
    <td align="right">      146.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.22</td>
    <td align="right">      427.01</td>
    <td align="right">      260.21</td>
    <td align="right">     1318.10</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.41</td>
    <td align="right">      327.26</td>
    <td align="right">      253.15</td>
    <td align="right">     1125.09</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      550.91</td>
    <td align="right">      314.41</td>
    <td align="right">      236.50</td>
    <td align="right">     1058.04</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.08</td>
    <td align="right">      217.93</td>
    <td align="right">      234.15</td>
    <td align="right">      828.78</td>
    <td align="right">       83.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.06</td>
    <td align="right">      276.34</td>
    <td align="right">      177.72</td>
    <td align="right">      654.71</td>
    <td align="right">      279.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.12</td>
    <td align="right">      209.58</td>
    <td align="right">      139.55</td>
    <td align="right">      389.18</td>
    <td align="right">      424.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.32</td>
    <td align="right">      192.21</td>
    <td align="right">      126.11</td>
    <td align="right">      295.91</td>
    <td align="right">      560.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.18</td>
    <td align="right">      283.25</td>
    <td align="right">      204.93</td>
    <td align="right">      753.51</td>
    <td align="right">      262.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      318.32</td>
    <td align="right">      192.21</td>
    <td align="right">      126.11</td>
    <td align="right">      295.91</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.22</td>
    <td align="right">      427.01</td>
    <td align="right">      268.50</td>
    <td align="right">     1318.10</td>
    <td align="right">      560.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.31</td>
    <td align="right">      226.66</td>
    <td align="right">      134.65</td>
    <td align="right">      398.56</td>
    <td align="right">      456.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.15</td>
    <td align="right">      203.73</td>
    <td align="right">      152.42</td>
    <td align="right">      356.70</td>
    <td align="right">      467.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      445.75</td>
    <td align="right">      229.32</td>
    <td align="right">      216.43</td>
    <td align="right">      525.32</td>
    <td align="right">      394.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      636.30</td>
    <td align="right">      379.27</td>
    <td align="right">      257.03</td>
    <td align="right">      979.81</td>
    <td align="right">      202.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      659.34</td>
    <td align="right">      390.84</td>
    <td align="right">      268.50</td>
    <td align="right">     1089.69</td>
    <td align="right">      146.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.22</td>
    <td align="right">      427.01</td>
    <td align="right">      260.21</td>
    <td align="right">     1318.10</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.41</td>
    <td align="right">      327.26</td>
    <td align="right">      253.15</td>
    <td align="right">     1125.09</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      550.91</td>
    <td align="right">      314.41</td>
    <td align="right">      236.50</td>
    <td align="right">     1058.04</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.08</td>
    <td align="right">      217.93</td>
    <td align="right">      234.15</td>
    <td align="right">      828.78</td>
    <td align="right">       83.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.06</td>
    <td align="right">      276.34</td>
    <td align="right">      177.72</td>
    <td align="right">      654.71</td>
    <td align="right">      279.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.12</td>
    <td align="right">      209.58</td>
    <td align="right">      139.55</td>
    <td align="right">      389.18</td>
    <td align="right">      424.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.32</td>
    <td align="right">      192.21</td>
    <td align="right">      126.11</td>
    <td align="right">      295.91</td>
    <td align="right">      560.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.18</td>
    <td align="right">      283.25</td>
    <td align="right">      204.93</td>
    <td align="right">      753.51</td>
    <td align="right">      262.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      318.32</td>
    <td align="right">      192.21</td>
    <td align="right">      126.11</td>
    <td align="right">      295.91</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.22</td>
    <td align="right">      427.01</td>
    <td align="right">      268.50</td>
    <td align="right">     1318.10</td>
    <td align="right">      560.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.30</td>
    <td align="right">      226.65</td>
    <td align="right">      134.65</td>
    <td align="right">      398.56</td>
    <td align="right">      456.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.14</td>
    <td align="right">      203.73</td>
    <td align="right">      152.41</td>
    <td align="right">      356.69</td>
    <td align="right">      467.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      445.74</td>
    <td align="right">      229.31</td>
    <td align="right">      216.43</td>
    <td align="right">      525.31</td>
    <td align="right">      393.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      636.29</td>
    <td align="right">      379.27</td>
    <td align="right">      257.02</td>
    <td align="right">      979.79</td>
    <td align="right">      202.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      659.33</td>
    <td align="right">      390.84</td>
    <td align="right">      268.49</td>
    <td align="right">     1089.67</td>
    <td align="right">      146.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.21</td>
    <td align="right">      427.01</td>
    <td align="right">      260.20</td>
    <td align="right">     1318.07</td>
    <td align="right">       52.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.40</td>
    <td align="right">      327.25</td>
    <td align="right">      253.15</td>
    <td align="right">     1125.07</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      550.90</td>
    <td align="right">      314.41</td>
    <td align="right">      236.49</td>
    <td align="right">     1058.02</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.07</td>
    <td align="right">      217.93</td>
    <td align="right">      234.14</td>
    <td align="right">      828.76</td>
    <td align="right">       83.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.05</td>
    <td align="right">      276.34</td>
    <td align="right">      177.71</td>
    <td align="right">      654.70</td>
    <td align="right">      279.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.12</td>
    <td align="right">      209.58</td>
    <td align="right">      139.54</td>
    <td align="right">      389.17</td>
    <td align="right">      424.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      318.31</td>
    <td align="right">      192.20</td>
    <td align="right">      126.11</td>
    <td align="right">      295.90</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.17</td>
    <td align="right">      283.25</td>
    <td align="right">      204.93</td>
    <td align="right">      753.49</td>
    <td align="right">      262.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      318.31</td>
    <td align="right">      192.20</td>
    <td align="right">      126.11</td>
    <td align="right">      295.90</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.21</td>
    <td align="right">      427.01</td>
    <td align="right">      268.49</td>
    <td align="right">     1318.07</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.11</td>
    <td align="right">      662.24</td>
    <td align="right">      166.87</td>
    <td align="right">     1199.08</td>
    <td align="right">      424.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      524.18</td>
    <td align="right">      353.55</td>
    <td align="right">      170.62</td>
    <td align="right">      649.30</td>
    <td align="right">      422.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.98</td>
    <td align="right">      224.50</td>
    <td align="right">      211.47</td>
    <td align="right">      538.47</td>
    <td align="right">      382.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.03</td>
    <td align="right">      149.83</td>
    <td align="right">      221.21</td>
    <td align="right">      531.28</td>
    <td align="right">      209.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.58</td>
    <td align="right">       40.92</td>
    <td align="right">      207.65</td>
    <td align="right">      403.40</td>
    <td align="right">      144.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      196.58</td>
    <td align="right">      509.48</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.52</td>
    <td align="right">       22.39</td>
    <td align="right">      195.13</td>
    <td align="right">      491.98</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.52</td>
    <td align="right">       73.00</td>
    <td align="right">      191.52</td>
    <td align="right">      537.59</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.23</td>
    <td align="right">      162.58</td>
    <td align="right">      218.65</td>
    <td align="right">      687.78</td>
    <td align="right">       83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.65</td>
    <td align="right">      420.59</td>
    <td align="right">      187.06</td>
    <td align="right">      912.63</td>
    <td align="right">      268.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.31</td>
    <td align="right">      542.58</td>
    <td align="right">      165.74</td>
    <td align="right">      995.36</td>
    <td align="right">      392.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.81</td>
    <td align="right">      610.24</td>
    <td align="right">      160.57</td>
    <td align="right">     1065.46</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.32</td>
    <td align="right">      273.17</td>
    <td align="right">      191.15</td>
    <td align="right">      710.97</td>
    <td align="right">      248.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      160.57</td>
    <td align="right">      403.40</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.11</td>
    <td align="right">      662.24</td>
    <td align="right">      221.21</td>
    <td align="right">     1199.08</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.11</td>
    <td align="right">      662.23</td>
    <td align="right">      166.87</td>
    <td align="right">     1199.08</td>
    <td align="right">      424.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      524.18</td>
    <td align="right">      353.55</td>
    <td align="right">      170.62</td>
    <td align="right">      649.30</td>
    <td align="right">      422.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.97</td>
    <td align="right">      224.50</td>
    <td align="right">      211.47</td>
    <td align="right">      538.47</td>
    <td align="right">      382.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.03</td>
    <td align="right">      149.83</td>
    <td align="right">      221.21</td>
    <td align="right">      531.27</td>
    <td align="right">      209.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.57</td>
    <td align="right">       40.92</td>
    <td align="right">      207.65</td>
    <td align="right">      403.40</td>
    <td align="right">      144.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      196.58</td>
    <td align="right">      509.48</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.52</td>
    <td align="right">       22.39</td>
    <td align="right">      195.13</td>
    <td align="right">      491.98</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.52</td>
    <td align="right">       73.00</td>
    <td align="right">      191.52</td>
    <td align="right">      537.59</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.23</td>
    <td align="right">      162.58</td>
    <td align="right">      218.65</td>
    <td align="right">      687.78</td>
    <td align="right">       83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.65</td>
    <td align="right">      420.59</td>
    <td align="right">      187.06</td>
    <td align="right">      912.62</td>
    <td align="right">      268.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.31</td>
    <td align="right">      542.58</td>
    <td align="right">      165.74</td>
    <td align="right">      995.35</td>
    <td align="right">      392.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.81</td>
    <td align="right">      610.24</td>
    <td align="right">      160.57</td>
    <td align="right">     1065.46</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.32</td>
    <td align="right">      273.17</td>
    <td align="right">      191.15</td>
    <td align="right">      710.97</td>
    <td align="right">      248.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      160.57</td>
    <td align="right">      403.40</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.11</td>
    <td align="right">      662.23</td>
    <td align="right">      221.21</td>
    <td align="right">     1199.08</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.11</td>
    <td align="right">      662.24</td>
    <td align="right">      166.87</td>
    <td align="right">     1199.08</td>
    <td align="right">      424.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      524.18</td>
    <td align="right">      353.55</td>
    <td align="right">      170.62</td>
    <td align="right">      649.30</td>
    <td align="right">      422.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.98</td>
    <td align="right">      224.50</td>
    <td align="right">      211.47</td>
    <td align="right">      538.47</td>
    <td align="right">      382.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.03</td>
    <td align="right">      149.83</td>
    <td align="right">      221.21</td>
    <td align="right">      531.28</td>
    <td align="right">      209.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.58</td>
    <td align="right">       40.92</td>
    <td align="right">      207.65</td>
    <td align="right">      403.40</td>
    <td align="right">      144.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      196.58</td>
    <td align="right">      509.48</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.52</td>
    <td align="right">       22.39</td>
    <td align="right">      195.13</td>
    <td align="right">      491.98</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.52</td>
    <td align="right">       73.00</td>
    <td align="right">      191.52</td>
    <td align="right">      537.59</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.23</td>
    <td align="right">      162.58</td>
    <td align="right">      218.65</td>
    <td align="right">      687.78</td>
    <td align="right">       83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.65</td>
    <td align="right">      420.59</td>
    <td align="right">      187.06</td>
    <td align="right">      912.63</td>
    <td align="right">      268.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.31</td>
    <td align="right">      542.58</td>
    <td align="right">      165.74</td>
    <td align="right">      995.36</td>
    <td align="right">      392.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.81</td>
    <td align="right">      610.24</td>
    <td align="right">      160.57</td>
    <td align="right">     1065.46</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.32</td>
    <td align="right">      273.17</td>
    <td align="right">      191.15</td>
    <td align="right">      710.97</td>
    <td align="right">      248.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      160.57</td>
    <td align="right">      403.40</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.11</td>
    <td align="right">      662.24</td>
    <td align="right">      221.21</td>
    <td align="right">     1199.08</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.11</td>
    <td align="right">      662.23</td>
    <td align="right">      166.87</td>
    <td align="right">     1199.08</td>
    <td align="right">      424.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      524.18</td>
    <td align="right">      353.55</td>
    <td align="right">      170.62</td>
    <td align="right">      649.30</td>
    <td align="right">      422.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.97</td>
    <td align="right">      224.50</td>
    <td align="right">      211.47</td>
    <td align="right">      538.47</td>
    <td align="right">      382.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.03</td>
    <td align="right">      149.83</td>
    <td align="right">      221.21</td>
    <td align="right">      531.27</td>
    <td align="right">      209.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.57</td>
    <td align="right">       40.92</td>
    <td align="right">      207.65</td>
    <td align="right">      403.40</td>
    <td align="right">      144.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      196.58</td>
    <td align="right">      509.48</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.52</td>
    <td align="right">       22.39</td>
    <td align="right">      195.13</td>
    <td align="right">      491.98</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.52</td>
    <td align="right">       73.00</td>
    <td align="right">      191.52</td>
    <td align="right">      537.59</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.23</td>
    <td align="right">      162.58</td>
    <td align="right">      218.65</td>
    <td align="right">      687.78</td>
    <td align="right">       83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.65</td>
    <td align="right">      420.59</td>
    <td align="right">      187.06</td>
    <td align="right">      912.62</td>
    <td align="right">      268.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.31</td>
    <td align="right">      542.58</td>
    <td align="right">      165.74</td>
    <td align="right">      995.35</td>
    <td align="right">      392.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.81</td>
    <td align="right">      610.24</td>
    <td align="right">      160.57</td>
    <td align="right">     1065.46</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.32</td>
    <td align="right">      273.17</td>
    <td align="right">      191.15</td>
    <td align="right">      710.97</td>
    <td align="right">      248.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.85</td>
    <td align="right">       16.26</td>
    <td align="right">      160.57</td>
    <td align="right">      403.40</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.11</td>
    <td align="right">      662.23</td>
    <td align="right">      221.21</td>
    <td align="right">     1199.08</td>
    <td align="right">      512.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      829.08</td>
    <td align="right">      662.21</td>
    <td align="right">      166.87</td>
    <td align="right">     1199.03</td>
    <td align="right">      424.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      524.15</td>
    <td align="right">      353.54</td>
    <td align="right">      170.62</td>
    <td align="right">      649.27</td>
    <td align="right">      422.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.96</td>
    <td align="right">      224.49</td>
    <td align="right">      211.46</td>
    <td align="right">      538.45</td>
    <td align="right">      382.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.02</td>
    <td align="right">      149.82</td>
    <td align="right">      221.20</td>
    <td align="right">      531.25</td>
    <td align="right">      209.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.57</td>
    <td align="right">       40.92</td>
    <td align="right">      207.65</td>
    <td align="right">      403.38</td>
    <td align="right">      144.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.84</td>
    <td align="right">       16.26</td>
    <td align="right">      196.58</td>
    <td align="right">      509.46</td>
    <td align="right">       53.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.51</td>
    <td align="right">       22.38</td>
    <td align="right">      195.13</td>
    <td align="right">      491.96</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      264.51</td>
    <td align="right">       73.00</td>
    <td align="right">      191.51</td>
    <td align="right">      537.57</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      381.22</td>
    <td align="right">      162.57</td>
    <td align="right">      218.64</td>
    <td align="right">      687.75</td>
    <td align="right">       83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.62</td>
    <td align="right">      420.57</td>
    <td align="right">      187.05</td>
    <td align="right">      912.59</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.28</td>
    <td align="right">      542.55</td>
    <td align="right">      165.73</td>
    <td align="right">      995.32</td>
    <td align="right">      392.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.78</td>
    <td align="right">      610.22</td>
    <td align="right">      160.56</td>
    <td align="right">     1065.42</td>
    <td align="right">      512.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      464.31</td>
    <td align="right">      273.16</td>
    <td align="right">      191.15</td>
    <td align="right">      710.94</td>
    <td align="right">      248.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.84</td>
    <td align="right">       16.26</td>
    <td align="right">      160.56</td>
    <td align="right">      403.38</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.08</td>
    <td align="right">      662.21</td>
    <td align="right">      221.20</td>
    <td align="right">     1199.03</td>
    <td align="right">      512.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.82</td>
    <td align="right">      234.82</td>
    <td align="right">      143.00</td>
    <td align="right">      475.17</td>
    <td align="right">      541.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.07</td>
    <td align="right">      147.96</td>
    <td align="right">      158.11</td>
    <td align="right">      301.49</td>
    <td align="right">      556.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.44</td>
    <td align="right">      193.30</td>
    <td align="right">      212.14</td>
    <td align="right">      474.23</td>
    <td align="right">      482.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.58</td>
    <td align="right">      355.16</td>
    <td align="right">      267.41</td>
    <td align="right">      958.30</td>
    <td align="right">      289.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      624.09</td>
    <td align="right">      349.92</td>
    <td align="right">      274.17</td>
    <td align="right">     1043.97</td>
    <td align="right">      190.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      663.45</td>
    <td align="right">      390.20</td>
    <td align="right">      273.25</td>
    <td align="right">     1267.11</td>
    <td align="right">       85.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      482.88</td>
    <td align="right">      225.39</td>
    <td align="right">      257.49</td>
    <td align="right">      933.80</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      460.50</td>
    <td align="right">      231.28</td>
    <td align="right">      229.23</td>
    <td align="right">      876.71</td>
    <td align="right">       99.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.42</td>
    <td align="right">      168.67</td>
    <td align="right">      232.75</td>
    <td align="right">      738.80</td>
    <td align="right">      112.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      410.72</td>
    <td align="right">      234.85</td>
    <td align="right">      175.87</td>
    <td align="right">      598.00</td>
    <td align="right">      347.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.27</td>
    <td align="right">      228.38</td>
    <td align="right">      149.88</td>
    <td align="right">      461.66</td>
    <td align="right">      526.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      304.86</td>
    <td align="right">      173.58</td>
    <td align="right">      131.29</td>
    <td align="right">      318.20</td>
    <td align="right">      700.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.69</td>
    <td align="right">      244.80</td>
    <td align="right">      208.89</td>
    <td align="right">      705.59</td>
    <td align="right">      332.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.86</td>
    <td align="right">      147.96</td>
    <td align="right">      131.29</td>
    <td align="right">      301.49</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      663.45</td>
    <td align="right">      390.20</td>
    <td align="right">      274.17</td>
    <td align="right">     1267.11</td>
    <td align="right">      700.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.82</td>
    <td align="right">      234.82</td>
    <td align="right">      143.00</td>
    <td align="right">      475.17</td>
    <td align="right">      541.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.07</td>
    <td align="right">      147.96</td>
    <td align="right">      158.11</td>
    <td align="right">      301.49</td>
    <td align="right">      556.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.44</td>
    <td align="right">      193.30</td>
    <td align="right">      212.14</td>
    <td align="right">      474.23</td>
    <td align="right">      482.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.58</td>
    <td align="right">      355.16</td>
    <td align="right">      267.41</td>
    <td align="right">      958.30</td>
    <td align="right">      289.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      624.09</td>
    <td align="right">      349.92</td>
    <td align="right">      274.17</td>
    <td align="right">     1043.97</td>
    <td align="right">      190.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      663.45</td>
    <td align="right">      390.20</td>
    <td align="right">      273.25</td>
    <td align="right">     1267.11</td>
    <td align="right">       85.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      482.88</td>
    <td align="right">      225.39</td>
    <td align="right">      257.49</td>
    <td align="right">      933.80</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      460.50</td>
    <td align="right">      231.28</td>
    <td align="right">      229.23</td>
    <td align="right">      876.71</td>
    <td align="right">       99.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.42</td>
    <td align="right">      168.67</td>
    <td align="right">      232.75</td>
    <td align="right">      738.80</td>
    <td align="right">      112.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      410.72</td>
    <td align="right">      234.85</td>
    <td align="right">      175.87</td>
    <td align="right">      598.00</td>
    <td align="right">      347.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.27</td>
    <td align="right">      228.38</td>
    <td align="right">      149.88</td>
    <td align="right">      461.66</td>
    <td align="right">      526.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      304.86</td>
    <td align="right">      173.58</td>
    <td align="right">      131.29</td>
    <td align="right">      318.20</td>
    <td align="right">      700.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.69</td>
    <td align="right">      244.80</td>
    <td align="right">      208.89</td>
    <td align="right">      705.59</td>
    <td align="right">      332.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.86</td>
    <td align="right">      147.96</td>
    <td align="right">      131.29</td>
    <td align="right">      301.49</td>
    <td align="right">       69.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      663.45</td>
    <td align="right">      390.20</td>
    <td align="right">      274.17</td>
    <td align="right">     1267.11</td>
    <td align="right">      700.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
