    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.82</td>
    <td align="right">      234.82</td>
    <td align="right">      143.00</td>
    <td align="right">      475.16</td>
    <td align="right">      541.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.06</td>
    <td align="right">      147.96</td>
    <td align="right">      158.10</td>
    <td align="right">      301.48</td>
    <td align="right">      556.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.43</td>
    <td align="right">      193.30</td>
    <td align="right">      212.14</td>
    <td align="right">      474.22</td>
    <td align="right">      482.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      622.57</td>
    <td align="right">      355.16</td>
    <td align="right">      267.41</td>
    <td align="right">      958.28</td>
    <td align="right">      289.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      624.08</td>
    <td align="right">      349.92</td>
    <td align="right">      274.17</td>
    <td align="right">     1043.95</td>
    <td align="right">      190.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      663.44</td>
    <td align="right">      390.19</td>
    <td align="right">      273.25</td>
    <td align="right">     1267.09</td>
    <td align="right">       85.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      482.87</td>
    <td align="right">      225.39</td>
    <td align="right">      257.48</td>
    <td align="right">      933.79</td>
    <td align="right">       69.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      460.49</td>
    <td align="right">      231.27</td>
    <td align="right">      229.22</td>
    <td align="right">      876.70</td>
    <td align="right">       99.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.41</td>
    <td align="right">      168.67</td>
    <td align="right">      232.74</td>
    <td align="right">      738.79</td>
    <td align="right">      112.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      410.71</td>
    <td align="right">      234.84</td>
    <td align="right">      175.86</td>
    <td align="right">      597.99</td>
    <td align="right">      347.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.26</td>
    <td align="right">      228.38</td>
    <td align="right">      149.88</td>
    <td align="right">      461.65</td>
    <td align="right">      526.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      304.86</td>
    <td align="right">      173.57</td>
    <td align="right">      131.29</td>
    <td align="right">      318.19</td>
    <td align="right">      700.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      453.68</td>
    <td align="right">      244.80</td>
    <td align="right">      208.89</td>
    <td align="right">      705.58</td>
    <td align="right">      332.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.86</td>
    <td align="right">      147.96</td>
    <td align="right">      131.29</td>
    <td align="right">      301.48</td>
    <td align="right">       69.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      663.44</td>
    <td align="right">      390.19</td>
    <td align="right">      274.17</td>
    <td align="right">     1267.09</td>
    <td align="right">      700.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">      503.31</td>
    <td align="right">      357.86</td>
    <td align="right">     2018.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">      573.51</td>
    <td align="right">      226.52</td>
    <td align="right">     2048.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">      762.19</td>
    <td align="right">      630.64</td>
    <td align="right">     1777.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      928.51</td>
    <td align="right">        9.53</td>
    <td align="right">      918.98</td>
    <td align="right">     1427.52</td>
    <td align="right">      968.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1086.71</td>
    <td align="right">       86.71</td>
    <td align="right">     1000.01</td>
    <td align="right">     1858.20</td>
    <td align="right">      638.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">     2884.41</td>
    <td align="right">      254.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1076.99</td>
    <td align="right">      111.94</td>
    <td align="right">      965.05</td>
    <td align="right">     2541.51</td>
    <td align="right">      193.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      869.43</td>
    <td align="right">       21.47</td>
    <td align="right">      847.96</td>
    <td align="right">     2172.49</td>
    <td align="right">      246.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      820.41</td>
    <td align="right">        0.21</td>
    <td align="right">      820.20</td>
    <td align="right">     1829.47</td>
    <td align="right">      389.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.74</td>
    <td align="right">      868.95</td>
    <td align="right">     1263.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">      528.85</td>
    <td align="right">      354.34</td>
    <td align="right">     1875.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">      205.10</td>
    <td align="right">     2485.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      793.92</td>
    <td align="right">       38.32</td>
    <td align="right">      755.60</td>
    <td align="right">     1284.64</td>
    <td align="right">     1176.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">      205.10</td>
    <td align="right">      193.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">     2884.41</td>
    <td align="right">     2485.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1083.92</td>
    <td align="right">      679.96</td>
    <td align="right">      403.96</td>
    <td align="right">     1212.39</td>
    <td align="right">     1275.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1068.43</td>
    <td align="right">      611.18</td>
    <td align="right">      457.25</td>
    <td align="right">     1073.32</td>
    <td align="right">     1309.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1337.23</td>
    <td align="right">      687.94</td>
    <td align="right">      649.29</td>
    <td align="right">     1570.08</td>
    <td align="right">     1129.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1908.88</td>
    <td align="right">     1137.81</td>
    <td align="right">      771.07</td>
    <td align="right">     2912.77</td>
    <td align="right">      621.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1978.00</td>
    <td align="right">     1172.52</td>
    <td align="right">      805.48</td>
    <td align="right">     3245.19</td>
    <td align="right">      437.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      780.61</td>
    <td align="right">     3924.60</td>
    <td align="right">      172.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1741.22</td>
    <td align="right">      981.77</td>
    <td align="right">      759.45</td>
    <td align="right">     3345.91</td>
    <td align="right">      131.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1652.71</td>
    <td align="right">      943.23</td>
    <td align="right">      709.48</td>
    <td align="right">     3151.82</td>
    <td align="right">      166.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1356.22</td>
    <td align="right">      653.78</td>
    <td align="right">      702.44</td>
    <td align="right">     2467.19</td>
    <td align="right">      254.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1362.16</td>
    <td align="right">      829.01</td>
    <td align="right">      533.15</td>
    <td align="right">     1955.43</td>
    <td align="right">      804.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1047.36</td>
    <td align="right">      628.73</td>
    <td align="right">      418.63</td>
    <td align="right">     1174.38</td>
    <td align="right">     1195.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">      915.12</td>
    <td align="right">     1563.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1464.53</td>
    <td align="right">      849.74</td>
    <td align="right">      614.79</td>
    <td align="right">     2251.22</td>
    <td align="right">      752.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">      915.12</td>
    <td align="right">      131.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      805.48</td>
    <td align="right">     3924.60</td>
    <td align="right">     1563.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">      834.36</td>
    <td align="right">     5936.82</td>
    <td align="right">     2098.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2620.85</td>
    <td align="right">     1767.74</td>
    <td align="right">      853.10</td>
    <td align="right">     3221.08</td>
    <td align="right">     2041.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2179.85</td>
    <td align="right">     1122.50</td>
    <td align="right">     1057.35</td>
    <td align="right">     2689.99</td>
    <td align="right">     1841.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1855.15</td>
    <td align="right">      749.13</td>
    <td align="right">     1106.02</td>
    <td align="right">     2682.46</td>
    <td align="right">     1020.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1242.86</td>
    <td align="right">      204.60</td>
    <td align="right">     1038.26</td>
    <td align="right">     2055.38</td>
    <td align="right">      699.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      982.91</td>
    <td align="right">     2597.63</td>
    <td align="right">      266.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1087.59</td>
    <td align="right">      111.93</td>
    <td align="right">      975.66</td>
    <td align="right">     2506.13</td>
    <td align="right">      197.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1322.56</td>
    <td align="right">      364.99</td>
    <td align="right">      957.57</td>
    <td align="right">     2740.25</td>
    <td align="right">      253.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1906.14</td>
    <td align="right">      812.89</td>
    <td align="right">     1093.25</td>
    <td align="right">     3438.95</td>
    <td align="right">      410.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3038.19</td>
    <td align="right">     2102.91</td>
    <td align="right">      935.28</td>
    <td align="right">     4530.94</td>
    <td align="right">     1312.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3541.52</td>
    <td align="right">     2712.85</td>
    <td align="right">      828.67</td>
    <td align="right">     4936.46</td>
    <td align="right">     1915.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3853.99</td>
    <td align="right">     3051.16</td>
    <td align="right">      802.82</td>
    <td align="right">     5300.85</td>
    <td align="right">     2494.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2321.59</td>
    <td align="right">     1365.83</td>
    <td align="right">      955.76</td>
    <td align="right">     3557.33</td>
    <td align="right">     1209.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      802.82</td>
    <td align="right">     2055.38</td>
    <td align="right">      197.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">     1106.02</td>
    <td align="right">     5936.82</td>
    <td align="right">     2494.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1133.46</td>
    <td align="right">      704.46</td>
    <td align="right">      429.00</td>
    <td align="right">     1464.14</td>
    <td align="right">     1451.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.19</td>
    <td align="right">      443.87</td>
    <td align="right">      474.32</td>
    <td align="right">      940.46</td>
    <td align="right">     1423.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1216.31</td>
    <td align="right">      579.89</td>
    <td align="right">      636.42</td>
    <td align="right">     1478.45</td>
    <td align="right">     1248.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1867.72</td>
    <td align="right">     1065.48</td>
    <td align="right">      802.23</td>
    <td align="right">     2933.83</td>
    <td align="right">      748.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1872.26</td>
    <td align="right">     1049.76</td>
    <td align="right">      822.51</td>
    <td align="right">     3151.51</td>
    <td align="right">      531.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      819.75</td>
    <td align="right">     3843.48</td>
    <td align="right">      228.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1448.62</td>
    <td align="right">      676.17</td>
    <td align="right">      772.46</td>
    <td align="right">     2872.12</td>
    <td align="right">      169.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1381.49</td>
    <td align="right">      693.82</td>
    <td align="right">      687.67</td>
    <td align="right">     2720.74</td>
    <td align="right">      214.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1204.25</td>
    <td align="right">      506.02</td>
    <td align="right">      698.23</td>
    <td align="right">     2244.90</td>
    <td align="right">      297.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1232.14</td>
    <td align="right">      704.54</td>
    <td align="right">      527.60</td>
    <td align="right">     1834.60</td>
    <td align="right">      914.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1134.78</td>
    <td align="right">      685.14</td>
    <td align="right">      449.65</td>
    <td align="right">     1432.03</td>
    <td align="right">     1344.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      914.59</td>
    <td align="right">      520.72</td>
    <td align="right">      393.86</td>
    <td align="right">     1019.79</td>
    <td align="right">     1745.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1361.06</td>
    <td align="right">      734.40</td>
    <td align="right">      626.66</td>
    <td align="right">     2166.41</td>
    <td align="right">      857.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      914.59</td>
    <td align="right">      443.87</td>
    <td align="right">      393.86</td>
    <td align="right">      940.46</td>
    <td align="right">      169.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      822.51</td>
    <td align="right">     3843.48</td>
    <td align="right">     1745.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">      503.31</td>
    <td align="right">      406.35</td>
    <td align="right">     1844.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">      573.51</td>
    <td align="right">      261.65</td>
    <td align="right">     1847.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">      762.19</td>
    <td align="right">      661.06</td>
    <td align="right">     1667.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      928.51</td>
    <td align="right">        9.53</td>
    <td align="right">      918.98</td>
    <td align="right">     1415.22</td>
    <td align="right">      945.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1086.71</td>
    <td align="right">       86.71</td>
    <td align="right">     1000.01</td>
    <td align="right">     1837.35</td>
    <td align="right">      635.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">     2845.82</td>
    <td align="right">      260.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1076.99</td>
    <td align="right">      111.94</td>
    <td align="right">      965.05</td>
    <td align="right">     2494.88</td>
    <td align="right">      201.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      869.43</td>
    <td align="right">       21.47</td>
    <td align="right">      847.96</td>
    <td align="right">     2136.26</td>
    <td align="right">      252.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      820.41</td>
    <td align="right">        0.21</td>
    <td align="right">      820.20</td>
    <td align="right">     1802.25</td>
    <td align="right">      393.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.74</td>
    <td align="right">      881.05</td>
    <td align="right">     1189.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">      528.85</td>
    <td align="right">      393.62</td>
    <td align="right">     1713.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">      256.62</td>
    <td align="right">     2252.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      793.92</td>
    <td align="right">       38.32</td>
    <td align="right">      755.60</td>
    <td align="right">     1287.44</td>
    <td align="right">     1097.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">      256.62</td>
    <td align="right">      201.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">     2845.82</td>
    <td align="right">     2252.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1083.92</td>
    <td align="right">      679.96</td>
    <td align="right">      403.96</td>
    <td align="right">     1257.20</td>
    <td align="right">     1180.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1068.43</td>
    <td align="right">      611.18</td>
    <td align="right">      457.25</td>
    <td align="right">     1105.83</td>
    <td align="right">     1197.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1337.23</td>
    <td align="right">      687.94</td>
    <td align="right">      649.29</td>
    <td align="right">     1596.46</td>
    <td align="right">     1072.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1908.88</td>
    <td align="right">     1137.81</td>
    <td align="right">      771.07</td>
    <td align="right">     2908.07</td>
    <td align="right">      611.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1978.00</td>
    <td align="right">     1172.52</td>
    <td align="right">      805.48</td>
    <td align="right">     3235.05</td>
    <td align="right">      434.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      780.61</td>
    <td align="right">     3904.56</td>
    <td align="right">      175.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1741.22</td>
    <td align="right">      981.77</td>
    <td align="right">      759.45</td>
    <td align="right">     3322.47</td>
    <td align="right">      136.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1652.71</td>
    <td align="right">      943.23</td>
    <td align="right">      709.48</td>
    <td align="right">     3134.63</td>
    <td align="right">      169.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1356.22</td>
    <td align="right">      653.78</td>
    <td align="right">      702.44</td>
    <td align="right">     2455.92</td>
    <td align="right">      255.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1362.16</td>
    <td align="right">      829.01</td>
    <td align="right">      533.15</td>
    <td align="right">     1967.46</td>
    <td align="right">      767.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1047.36</td>
    <td align="right">      628.73</td>
    <td align="right">      418.63</td>
    <td align="right">     1210.67</td>
    <td align="right">     1105.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">      973.59</td>
    <td align="right">     1423.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1464.53</td>
    <td align="right">      849.74</td>
    <td align="right">      614.79</td>
    <td align="right">     2261.46</td>
    <td align="right">      708.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">      973.59</td>
    <td align="right">      136.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      805.48</td>
    <td align="right">     3904.56</td>
    <td align="right">     1423.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">      834.36</td>
    <td align="right">     5992.96</td>
    <td align="right">     1958.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2620.85</td>
    <td align="right">     1767.74</td>
    <td align="right">      853.10</td>
    <td align="right">     3264.12</td>
    <td align="right">     1875.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2179.85</td>
    <td align="right">     1122.50</td>
    <td align="right">     1057.35</td>
    <td align="right">     2714.06</td>
    <td align="right">     1746.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1855.15</td>
    <td align="right">      749.13</td>
    <td align="right">     1106.02</td>
    <td align="right">     2671.96</td>
    <td align="right">      998.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1242.86</td>
    <td align="right">      204.60</td>
    <td align="right">     1038.26</td>
    <td align="right">     2037.02</td>
    <td align="right">      693.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      982.91</td>
    <td align="right">     2561.88</td>
    <td align="right">      272.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1087.59</td>
    <td align="right">      111.93</td>
    <td align="right">      975.66</td>
    <td align="right">     2463.23</td>
    <td align="right">      205.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1322.56</td>
    <td align="right">      364.99</td>
    <td align="right">      957.57</td>
    <td align="right">     2708.05</td>
    <td align="right">      258.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1906.14</td>
    <td align="right">      812.89</td>
    <td align="right">     1093.25</td>
    <td align="right">     3416.18</td>
    <td align="right">      412.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3038.19</td>
    <td align="right">     2102.91</td>
    <td align="right">      935.28</td>
    <td align="right">     4542.64</td>
    <td align="right">     1250.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3541.52</td>
    <td align="right">     2712.85</td>
    <td align="right">      828.67</td>
    <td align="right">     4983.47</td>
    <td align="right">     1788.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3853.99</td>
    <td align="right">     3051.16</td>
    <td align="right">      802.82</td>
    <td align="right">     5370.89</td>
    <td align="right">     2310.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2321.59</td>
    <td align="right">     1365.83</td>
    <td align="right">      955.76</td>
    <td align="right">     3564.64</td>
    <td align="right">     1144.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      802.82</td>
    <td align="right">     2037.02</td>
    <td align="right">      205.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">     1106.02</td>
    <td align="right">     5992.96</td>
    <td align="right">     2310.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1133.46</td>
    <td align="right">      704.46</td>
    <td align="right">      429.00</td>
    <td align="right">     1485.26</td>
    <td align="right">     1353.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.19</td>
    <td align="right">      443.87</td>
    <td align="right">      474.32</td>
    <td align="right">      956.38</td>
    <td align="right">     1314.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1216.31</td>
    <td align="right">      579.89</td>
    <td align="right">      636.42</td>
    <td align="right">     1489.47</td>
    <td align="right">     1185.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1867.72</td>
    <td align="right">     1065.48</td>
    <td align="right">      802.23</td>
    <td align="right">     2920.80</td>
    <td align="right">      731.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1872.26</td>
    <td align="right">     1049.76</td>
    <td align="right">      822.51</td>
    <td align="right">     3134.62</td>
    <td align="right">      524.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      819.75</td>
    <td align="right">     3818.51</td>
    <td align="right">      230.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1448.62</td>
    <td align="right">      676.17</td>
    <td align="right">      772.46</td>
    <td align="right">     2846.65</td>
    <td align="right">      173.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1381.49</td>
    <td align="right">      693.82</td>
    <td align="right">      687.67</td>
    <td align="right">     2699.91</td>
    <td align="right">      216.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1204.25</td>
    <td align="right">      506.02</td>
    <td align="right">      698.23</td>
    <td align="right">     2228.00</td>
    <td align="right">      298.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1232.14</td>
    <td align="right">      704.54</td>
    <td align="right">      527.60</td>
    <td align="right">     1835.64</td>
    <td align="right">      871.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1134.78</td>
    <td align="right">      685.14</td>
    <td align="right">      449.65</td>
    <td align="right">     1447.24</td>
    <td align="right">     1255.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      914.59</td>
    <td align="right">      520.72</td>
    <td align="right">      393.86</td>
    <td align="right">     1045.71</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1361.06</td>
    <td align="right">      734.40</td>
    <td align="right">      626.66</td>
    <td align="right">     2164.03</td>
    <td align="right">      812.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      914.59</td>
    <td align="right">      443.87</td>
    <td align="right">      393.86</td>
    <td align="right">      956.38</td>
    <td align="right">      173.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      822.51</td>
    <td align="right">     3818.51</td>
    <td align="right">     1617.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269616E+09</td>
    <td align="right">0.152148E+09</td>
    <td align="right">0.122044E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277490E+09</td>
    <td align="right"> 86647846.49</td>
    <td align="right">0.112496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408296E+09</td>
    <td align="right">0.304610E+09</td>
    <td align="right">0.105858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481347E+09</td>
    <td align="right">  4941161.14</td>
    <td align="right">0.476406E+09</td>
    <td align="right">0.707275E+09</td>
    <td align="right">0.533969E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582138E+09</td>
    <td align="right"> 46448302.61</td>
    <td align="right">0.535689E+09</td>
    <td align="right">0.971840E+09</td>
    <td align="right">0.358043E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654591E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535878E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.128720E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576928E+09</td>
    <td align="right"> 59962731.12</td>
    <td align="right">0.516965E+09</td>
    <td align="right">0.133554E+10</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465741E+09</td>
    <td align="right"> 11500306.83</td>
    <td align="right">0.454241E+09</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.141079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425308E+09</td>
    <td align="right">   110760.05</td>
    <td align="right">0.425197E+09</td>
    <td align="right">0.931816E+09</td>
    <td align="right">0.211414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340021E+09</td>
    <td align="right">0.436098E+09</td>
    <td align="right">0.746169E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274162E+09</td>
    <td align="right">0.152506E+09</td>
    <td align="right">0.110319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962673.00</td>
    <td align="right">0.153679E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500748E+10</td>
    <td align="right">0.241676E+09</td>
    <td align="right">0.476581E+10</td>
    <td align="right">0.774859E+10</td>
    <td align="right">0.826567E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962673.00</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654591E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535878E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.153679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269616E+09</td>
    <td align="right">0.152148E+09</td>
    <td align="right">0.122044E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277489E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277489E+09</td>
    <td align="right"> 86647704.42</td>
    <td align="right">0.112496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408296E+09</td>
    <td align="right">0.304610E+09</td>
    <td align="right">0.105858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481347E+09</td>
    <td align="right">  4941155.21</td>
    <td align="right">0.476405E+09</td>
    <td align="right">0.707275E+09</td>
    <td align="right">0.533969E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582137E+09</td>
    <td align="right"> 46448246.88</td>
    <td align="right">0.535689E+09</td>
    <td align="right">0.971840E+09</td>
    <td align="right">0.358043E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654590E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535877E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.128720E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576928E+09</td>
    <td align="right"> 59962659.17</td>
    <td align="right">0.516965E+09</td>
    <td align="right">0.133554E+10</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465741E+09</td>
    <td align="right"> 11500293.03</td>
    <td align="right">0.454241E+09</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.141079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425307E+09</td>
    <td align="right">   110759.91</td>
    <td align="right">0.425197E+09</td>
    <td align="right">0.931816E+09</td>
    <td align="right">0.211414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340021E+09</td>
    <td align="right">0.436098E+09</td>
    <td align="right">0.746169E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274161E+09</td>
    <td align="right">0.152506E+09</td>
    <td align="right">0.110319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962607.49</td>
    <td align="right">0.153679E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500748E+10</td>
    <td align="right">0.241676E+09</td>
    <td align="right">0.476580E+10</td>
    <td align="right">0.774859E+10</td>
    <td align="right">0.826567E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962607.49</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654590E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535877E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.153679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269616E+09</td>
    <td align="right">0.152148E+09</td>
    <td align="right">0.122044E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277490E+09</td>
    <td align="right"> 86647846.49</td>
    <td align="right">0.112496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408296E+09</td>
    <td align="right">0.304610E+09</td>
    <td align="right">0.105858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481347E+09</td>
    <td align="right">  4941161.14</td>
    <td align="right">0.476406E+09</td>
    <td align="right">0.707275E+09</td>
    <td align="right">0.533969E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582138E+09</td>
    <td align="right"> 46448302.61</td>
    <td align="right">0.535689E+09</td>
    <td align="right">0.971840E+09</td>
    <td align="right">0.358043E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654591E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535878E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.128720E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576928E+09</td>
    <td align="right"> 59962731.12</td>
    <td align="right">0.516965E+09</td>
    <td align="right">0.133554E+10</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465741E+09</td>
    <td align="right"> 11500306.83</td>
    <td align="right">0.454241E+09</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.141079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425308E+09</td>
    <td align="right">   110760.05</td>
    <td align="right">0.425197E+09</td>
    <td align="right">0.931816E+09</td>
    <td align="right">0.211414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340021E+09</td>
    <td align="right">0.436098E+09</td>
    <td align="right">0.746169E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274162E+09</td>
    <td align="right">0.152506E+09</td>
    <td align="right">0.110319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962673.00</td>
    <td align="right">0.153679E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500748E+10</td>
    <td align="right">0.241676E+09</td>
    <td align="right">0.476581E+10</td>
    <td align="right">0.774859E+10</td>
    <td align="right">0.826567E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962673.00</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654591E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535878E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.153679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269616E+09</td>
    <td align="right">0.152148E+09</td>
    <td align="right">0.122044E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277489E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277489E+09</td>
    <td align="right"> 86647704.42</td>
    <td align="right">0.112496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408296E+09</td>
    <td align="right">0.304610E+09</td>
    <td align="right">0.105858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481347E+09</td>
    <td align="right">  4941155.21</td>
    <td align="right">0.476405E+09</td>
    <td align="right">0.707275E+09</td>
    <td align="right">0.533969E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582137E+09</td>
    <td align="right"> 46448246.88</td>
    <td align="right">0.535689E+09</td>
    <td align="right">0.971840E+09</td>
    <td align="right">0.358043E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654590E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535877E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.128720E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576928E+09</td>
    <td align="right"> 59962659.17</td>
    <td align="right">0.516965E+09</td>
    <td align="right">0.133554E+10</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465741E+09</td>
    <td align="right"> 11500293.03</td>
    <td align="right">0.454241E+09</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.141079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425307E+09</td>
    <td align="right">   110759.91</td>
    <td align="right">0.425197E+09</td>
    <td align="right">0.931816E+09</td>
    <td align="right">0.211414E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340021E+09</td>
    <td align="right">0.436098E+09</td>
    <td align="right">0.746169E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274161E+09</td>
    <td align="right">0.152506E+09</td>
    <td align="right">0.110319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962607.49</td>
    <td align="right">0.153679E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500748E+10</td>
    <td align="right">0.241676E+09</td>
    <td align="right">0.476580E+10</td>
    <td align="right">0.774859E+10</td>
    <td align="right">0.826567E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251846E+09</td>
    <td align="right"> 69962607.49</td>
    <td align="right">0.102313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654590E+09</td>
    <td align="right">0.118713E+09</td>
    <td align="right">0.535877E+09</td>
    <td align="right">0.147288E+10</td>
    <td align="right">0.153679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269605E+09</td>
    <td align="right">0.152142E+09</td>
    <td align="right">0.122039E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277478E+09</td>
    <td align="right"> 86644354.20</td>
    <td align="right">0.112492E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408279E+09</td>
    <td align="right">0.304598E+09</td>
    <td align="right">0.105853E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481328E+09</td>
    <td align="right">  4940961.99</td>
    <td align="right">0.476387E+09</td>
    <td align="right">0.707247E+09</td>
    <td align="right">0.533948E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582114E+09</td>
    <td align="right"> 46446430.54</td>
    <td align="right">0.535668E+09</td>
    <td align="right">0.971801E+09</td>
    <td align="right">0.358029E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654564E+09</td>
    <td align="right">0.118708E+09</td>
    <td align="right">0.535856E+09</td>
    <td align="right">0.147282E+10</td>
    <td align="right">0.128715E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.576905E+09</td>
    <td align="right"> 59960314.35</td>
    <td align="right">0.516945E+09</td>
    <td align="right">0.133549E+10</td>
    <td align="right">0.102309E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465723E+09</td>
    <td align="right"> 11499843.32</td>
    <td align="right">0.454223E+09</td>
    <td align="right">0.112722E+10</td>
    <td align="right">0.141074E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425290E+09</td>
    <td align="right">   110755.58</td>
    <td align="right">0.425180E+09</td>
    <td align="right">0.931778E+09</td>
    <td align="right">0.211406E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340008E+09</td>
    <td align="right">0.436081E+09</td>
    <td align="right">0.746139E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274151E+09</td>
    <td align="right">0.152500E+09</td>
    <td align="right">0.110315E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251836E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251836E+09</td>
    <td align="right"> 69959853.19</td>
    <td align="right">0.153673E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500728E+10</td>
    <td align="right">0.241667E+09</td>
    <td align="right">0.476561E+10</td>
    <td align="right">0.774828E+10</td>
    <td align="right">0.826534E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251836E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251836E+09</td>
    <td align="right"> 69959853.19</td>
    <td align="right">0.102309E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654564E+09</td>
    <td align="right">0.118708E+09</td>
    <td align="right">0.535856E+09</td>
    <td align="right">0.147282E+10</td>
    <td align="right">0.153673E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967736E+09</td>
    <td align="right">0.607078E+09</td>
    <td align="right">0.360658E+09</td>
    <td align="right">0.106751E+10</td>
    <td align="right">0.122393E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.861588E+09</td>
    <td align="right">0.492862E+09</td>
    <td align="right">0.368727E+09</td>
    <td align="right">0.862930E+09</td>
    <td align="right">0.113104E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119389E+10</td>
    <td align="right">0.614198E+09</td>
    <td align="right">0.579693E+09</td>
    <td align="right">0.140701E+10</td>
    <td align="right">0.105529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164929E+10</td>
    <td align="right">0.983075E+09</td>
    <td align="right">0.666212E+09</td>
    <td align="right">0.253967E+10</td>
    <td align="right">0.525666E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.104683E+10</td>
    <td align="right">0.719140E+09</td>
    <td align="right">0.291862E+10</td>
    <td align="right">0.392238E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178128E+10</td>
    <td align="right">0.110682E+10</td>
    <td align="right">0.674458E+09</td>
    <td align="right">0.341650E+10</td>
    <td align="right">0.136147E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155458E+10</td>
    <td align="right">0.876533E+09</td>
    <td align="right">0.678044E+09</td>
    <td align="right">0.301345E+10</td>
    <td align="right">0.103451E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147555E+10</td>
    <td align="right">0.842123E+09</td>
    <td align="right">0.633430E+09</td>
    <td align="right">0.283386E+10</td>
    <td align="right">0.134262E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117179E+10</td>
    <td align="right">0.564876E+09</td>
    <td align="right">0.606913E+09</td>
    <td align="right">0.214819E+10</td>
    <td align="right">0.217118E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121615E+10</td>
    <td align="right">0.740152E+09</td>
    <td align="right">0.475998E+09</td>
    <td align="right">0.175357E+10</td>
    <td align="right">0.748281E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904931E+09</td>
    <td align="right">0.543229E+09</td>
    <td align="right">0.361701E+09</td>
    <td align="right">0.100875E+10</td>
    <td align="right">0.110106E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.852577E+09</td>
    <td align="right">0.514805E+09</td>
    <td align="right">0.337772E+09</td>
    <td align="right">0.792552E+09</td>
    <td align="right">0.150120E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153953E+11</td>
    <td align="right">0.893258E+10</td>
    <td align="right">0.646274E+10</td>
    <td align="right">0.237626E+11</td>
    <td align="right">0.826968E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852577E+09</td>
    <td align="right">0.492862E+09</td>
    <td align="right">0.337772E+09</td>
    <td align="right">0.792552E+09</td>
    <td align="right">0.103451E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178128E+10</td>
    <td align="right">0.110682E+10</td>
    <td align="right">0.719140E+09</td>
    <td align="right">0.341650E+10</td>
    <td align="right">0.150120E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967736E+09</td>
    <td align="right">0.607078E+09</td>
    <td align="right">0.360658E+09</td>
    <td align="right">0.106751E+10</td>
    <td align="right">0.122393E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.861588E+09</td>
    <td align="right">0.492862E+09</td>
    <td align="right">0.368727E+09</td>
    <td align="right">0.862930E+09</td>
    <td align="right">0.113104E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119389E+10</td>
    <td align="right">0.614198E+09</td>
    <td align="right">0.579693E+09</td>
    <td align="right">0.140701E+10</td>
    <td align="right">0.105529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164929E+10</td>
    <td align="right">0.983075E+09</td>
    <td align="right">0.666212E+09</td>
    <td align="right">0.253967E+10</td>
    <td align="right">0.525666E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.104683E+10</td>
    <td align="right">0.719140E+09</td>
    <td align="right">0.291862E+10</td>
    <td align="right">0.392238E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178128E+10</td>
    <td align="right">0.110682E+10</td>
    <td align="right">0.674458E+09</td>
    <td align="right">0.341650E+10</td>
    <td align="right">0.136147E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155458E+10</td>
    <td align="right">0.876533E+09</td>
    <td align="right">0.678044E+09</td>
    <td align="right">0.301345E+10</td>
    <td align="right">0.103451E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147555E+10</td>
    <td align="right">0.842123E+09</td>
    <td align="right">0.633430E+09</td>
    <td align="right">0.283386E+10</td>
    <td align="right">0.134262E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117179E+10</td>
    <td align="right">0.564876E+09</td>
    <td align="right">0.606913E+09</td>
    <td align="right">0.214819E+10</td>
    <td align="right">0.217118E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121615E+10</td>
    <td align="right">0.740152E+09</td>
    <td align="right">0.475998E+09</td>
    <td align="right">0.175357E+10</td>
    <td align="right">0.748281E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904931E+09</td>
    <td align="right">0.543229E+09</td>
    <td align="right">0.361701E+09</td>
    <td align="right">0.100875E+10</td>
    <td align="right">0.110106E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.852577E+09</td>
    <td align="right">0.514805E+09</td>
    <td align="right">0.337772E+09</td>
    <td align="right">0.792552E+09</td>
    <td align="right">0.150120E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153953E+11</td>
    <td align="right">0.893258E+10</td>
    <td align="right">0.646274E+10</td>
    <td align="right">0.237626E+11</td>
    <td align="right">0.826968E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852577E+09</td>
    <td align="right">0.492862E+09</td>
    <td align="right">0.337772E+09</td>
    <td align="right">0.792552E+09</td>
    <td align="right">0.103451E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178128E+10</td>
    <td align="right">0.110682E+10</td>
    <td align="right">0.719140E+09</td>
    <td align="right">0.341650E+10</td>
    <td align="right">0.150120E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967718E+09</td>
    <td align="right">0.607067E+09</td>
    <td align="right">0.360651E+09</td>
    <td align="right">0.106749E+10</td>
    <td align="right">0.122391E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.861573E+09</td>
    <td align="right">0.492853E+09</td>
    <td align="right">0.368720E+09</td>
    <td align="right">0.862914E+09</td>
    <td align="right">0.113102E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119387E+10</td>
    <td align="right">0.614187E+09</td>
    <td align="right">0.579682E+09</td>
    <td align="right">0.140698E+10</td>
    <td align="right">0.105527E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164926E+10</td>
    <td align="right">0.983057E+09</td>
    <td align="right">0.666200E+09</td>
    <td align="right">0.253963E+10</td>
    <td align="right">0.525656E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176594E+10</td>
    <td align="right">0.104681E+10</td>
    <td align="right">0.719126E+09</td>
    <td align="right">0.291856E+10</td>
    <td align="right">0.392231E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178124E+10</td>
    <td align="right">0.110680E+10</td>
    <td align="right">0.674446E+09</td>
    <td align="right">0.341644E+10</td>
    <td align="right">0.136145E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155455E+10</td>
    <td align="right">0.876517E+09</td>
    <td align="right">0.678031E+09</td>
    <td align="right">0.301340E+10</td>
    <td align="right">0.103450E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147553E+10</td>
    <td align="right">0.842108E+09</td>
    <td align="right">0.633419E+09</td>
    <td align="right">0.283380E+10</td>
    <td align="right">0.134260E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117177E+10</td>
    <td align="right">0.564865E+09</td>
    <td align="right">0.606902E+09</td>
    <td align="right">0.214815E+10</td>
    <td align="right">0.217114E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121613E+10</td>
    <td align="right">0.740138E+09</td>
    <td align="right">0.475989E+09</td>
    <td align="right">0.175354E+10</td>
    <td align="right">0.748268E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904914E+09</td>
    <td align="right">0.543219E+09</td>
    <td align="right">0.361695E+09</td>
    <td align="right">0.100873E+10</td>
    <td align="right">0.110104E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.852562E+09</td>
    <td align="right">0.514796E+09</td>
    <td align="right">0.337766E+09</td>
    <td align="right">0.792538E+09</td>
    <td align="right">0.150117E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153950E+11</td>
    <td align="right">0.893242E+10</td>
    <td align="right">0.646263E+10</td>
    <td align="right">0.237622E+11</td>
    <td align="right">0.826953E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852562E+09</td>
    <td align="right">0.492853E+09</td>
    <td align="right">0.337766E+09</td>
    <td align="right">0.792538E+09</td>
    <td align="right">0.103450E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178124E+10</td>
    <td align="right">0.110680E+10</td>
    <td align="right">0.719126E+09</td>
    <td align="right">0.341644E+10</td>
    <td align="right">0.150117E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.446956E+09</td>
    <td align="right">0.321161E+10</td>
    <td align="right">0.113722E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126809E+10</td>
    <td align="right">0.855316E+09</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.157078E+10</td>
    <td align="right">0.102139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116772E+10</td>
    <td align="right">0.601306E+09</td>
    <td align="right">0.566410E+09</td>
    <td align="right">0.144223E+10</td>
    <td align="right">0.102543E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.961723E+09</td>
    <td align="right">0.388354E+09</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.137707E+10</td>
    <td align="right">0.543130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665784E+09</td>
    <td align="right">0.109601E+09</td>
    <td align="right">0.556183E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.387432E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154243.32</td>
    <td align="right">0.509545E+09</td>
    <td align="right">0.132056E+10</td>
    <td align="right">0.137990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582605E+09</td>
    <td align="right"> 59957117.28</td>
    <td align="right">0.522648E+09</td>
    <td align="right">0.131772E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708480E+09</td>
    <td align="right">0.195521E+09</td>
    <td align="right">0.512959E+09</td>
    <td align="right">0.143988E+10</td>
    <td align="right">0.141982E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988153E+09</td>
    <td align="right">0.421407E+09</td>
    <td align="right">0.566747E+09</td>
    <td align="right">0.178273E+10</td>
    <td align="right">0.216223E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162752E+10</td>
    <td align="right">0.112650E+10</td>
    <td align="right">0.501019E+09</td>
    <td align="right">0.244438E+10</td>
    <td align="right">0.718475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183594E+10</td>
    <td align="right">0.140636E+10</td>
    <td align="right">0.429587E+09</td>
    <td align="right">0.257996E+10</td>
    <td align="right">0.101799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206453E+10</td>
    <td align="right">0.163447E+10</td>
    <td align="right">0.430061E+09</td>
    <td align="right">0.285373E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146429E+11</td>
    <td align="right">0.861467E+10</td>
    <td align="right">0.602825E+10</td>
    <td align="right">0.224211E+11</td>
    <td align="right">0.782575E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154243.32</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.321161E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.446956E+09</td>
    <td align="right">0.321160E+10</td>
    <td align="right">0.113722E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126809E+10</td>
    <td align="right">0.855315E+09</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.157078E+10</td>
    <td align="right">0.102139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116771E+10</td>
    <td align="right">0.601305E+09</td>
    <td align="right">0.566409E+09</td>
    <td align="right">0.144223E+10</td>
    <td align="right">0.102543E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.961722E+09</td>
    <td align="right">0.388354E+09</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.137706E+10</td>
    <td align="right">0.543130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665783E+09</td>
    <td align="right">0.109600E+09</td>
    <td align="right">0.556183E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.387431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154192.74</td>
    <td align="right">0.509544E+09</td>
    <td align="right">0.132056E+10</td>
    <td align="right">0.137990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582605E+09</td>
    <td align="right"> 59957045.34</td>
    <td align="right">0.522648E+09</td>
    <td align="right">0.131772E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708479E+09</td>
    <td align="right">0.195520E+09</td>
    <td align="right">0.512959E+09</td>
    <td align="right">0.143988E+10</td>
    <td align="right">0.141982E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988152E+09</td>
    <td align="right">0.421406E+09</td>
    <td align="right">0.566746E+09</td>
    <td align="right">0.178272E+10</td>
    <td align="right">0.216223E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162752E+10</td>
    <td align="right">0.112650E+10</td>
    <td align="right">0.501018E+09</td>
    <td align="right">0.244437E+10</td>
    <td align="right">0.718475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183594E+10</td>
    <td align="right">0.140636E+10</td>
    <td align="right">0.429587E+09</td>
    <td align="right">0.257996E+10</td>
    <td align="right">0.101799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206453E+10</td>
    <td align="right">0.163447E+10</td>
    <td align="right">0.430061E+09</td>
    <td align="right">0.285373E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146429E+11</td>
    <td align="right">0.861466E+10</td>
    <td align="right">0.602825E+10</td>
    <td align="right">0.224211E+11</td>
    <td align="right">0.782574E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154192.74</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.321160E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.446956E+09</td>
    <td align="right">0.321161E+10</td>
    <td align="right">0.113722E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126809E+10</td>
    <td align="right">0.855316E+09</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.157078E+10</td>
    <td align="right">0.102139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116772E+10</td>
    <td align="right">0.601306E+09</td>
    <td align="right">0.566410E+09</td>
    <td align="right">0.144223E+10</td>
    <td align="right">0.102543E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.961723E+09</td>
    <td align="right">0.388354E+09</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.137707E+10</td>
    <td align="right">0.543130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665784E+09</td>
    <td align="right">0.109601E+09</td>
    <td align="right">0.556183E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.387432E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154243.32</td>
    <td align="right">0.509545E+09</td>
    <td align="right">0.132056E+10</td>
    <td align="right">0.137990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582605E+09</td>
    <td align="right"> 59957117.28</td>
    <td align="right">0.522648E+09</td>
    <td align="right">0.131772E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708480E+09</td>
    <td align="right">0.195521E+09</td>
    <td align="right">0.512959E+09</td>
    <td align="right">0.143988E+10</td>
    <td align="right">0.141982E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988153E+09</td>
    <td align="right">0.421407E+09</td>
    <td align="right">0.566747E+09</td>
    <td align="right">0.178273E+10</td>
    <td align="right">0.216223E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162752E+10</td>
    <td align="right">0.112650E+10</td>
    <td align="right">0.501019E+09</td>
    <td align="right">0.244438E+10</td>
    <td align="right">0.718475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183594E+10</td>
    <td align="right">0.140636E+10</td>
    <td align="right">0.429587E+09</td>
    <td align="right">0.257996E+10</td>
    <td align="right">0.101799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206453E+10</td>
    <td align="right">0.163447E+10</td>
    <td align="right">0.430061E+09</td>
    <td align="right">0.285373E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146429E+11</td>
    <td align="right">0.861467E+10</td>
    <td align="right">0.602825E+10</td>
    <td align="right">0.224211E+11</td>
    <td align="right">0.782575E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154243.32</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.321161E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.446956E+09</td>
    <td align="right">0.321160E+10</td>
    <td align="right">0.113722E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126809E+10</td>
    <td align="right">0.855315E+09</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.157078E+10</td>
    <td align="right">0.102139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116771E+10</td>
    <td align="right">0.601305E+09</td>
    <td align="right">0.566409E+09</td>
    <td align="right">0.144223E+10</td>
    <td align="right">0.102543E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.961722E+09</td>
    <td align="right">0.388354E+09</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.137706E+10</td>
    <td align="right">0.543130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665783E+09</td>
    <td align="right">0.109600E+09</td>
    <td align="right">0.556183E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.387431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154192.74</td>
    <td align="right">0.509544E+09</td>
    <td align="right">0.132056E+10</td>
    <td align="right">0.137990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582605E+09</td>
    <td align="right"> 59957045.34</td>
    <td align="right">0.522648E+09</td>
    <td align="right">0.131772E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708479E+09</td>
    <td align="right">0.195520E+09</td>
    <td align="right">0.512959E+09</td>
    <td align="right">0.143988E+10</td>
    <td align="right">0.141982E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988152E+09</td>
    <td align="right">0.421406E+09</td>
    <td align="right">0.566746E+09</td>
    <td align="right">0.178272E+10</td>
    <td align="right">0.216223E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162752E+10</td>
    <td align="right">0.112650E+10</td>
    <td align="right">0.501018E+09</td>
    <td align="right">0.244437E+10</td>
    <td align="right">0.718475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183594E+10</td>
    <td align="right">0.140636E+10</td>
    <td align="right">0.429587E+09</td>
    <td align="right">0.257996E+10</td>
    <td align="right">0.101799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206453E+10</td>
    <td align="right">0.163447E+10</td>
    <td align="right">0.430061E+09</td>
    <td align="right">0.285373E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146429E+11</td>
    <td align="right">0.861466E+10</td>
    <td align="right">0.602825E+10</td>
    <td align="right">0.224211E+11</td>
    <td align="right">0.782574E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551699E+09</td>
    <td align="right"> 42154192.74</td>
    <td align="right">0.412770E+09</td>
    <td align="right">0.108047E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222069E+10</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.573368E+09</td>
    <td align="right">0.321160E+10</td>
    <td align="right">0.137275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222060E+10</td>
    <td align="right">0.177366E+10</td>
    <td align="right">0.446938E+09</td>
    <td align="right">0.321148E+10</td>
    <td align="right">0.113717E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126804E+10</td>
    <td align="right">0.855282E+09</td>
    <td align="right">0.412754E+09</td>
    <td align="right">0.157072E+10</td>
    <td align="right">0.102135E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116767E+10</td>
    <td align="right">0.601282E+09</td>
    <td align="right">0.566387E+09</td>
    <td align="right">0.144217E+10</td>
    <td align="right">0.102539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.961684E+09</td>
    <td align="right">0.388339E+09</td>
    <td align="right">0.573345E+09</td>
    <td align="right">0.137701E+10</td>
    <td align="right">0.543108E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665757E+09</td>
    <td align="right">0.109596E+09</td>
    <td align="right">0.556161E+09</td>
    <td align="right">0.108042E+10</td>
    <td align="right">0.387416E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551677E+09</td>
    <td align="right"> 42152544.32</td>
    <td align="right">0.509524E+09</td>
    <td align="right">0.132051E+10</td>
    <td align="right">0.137985E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582582E+09</td>
    <td align="right"> 59954700.74</td>
    <td align="right">0.522627E+09</td>
    <td align="right">0.131767E+10</td>
    <td align="right">0.105725E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708451E+09</td>
    <td align="right">0.195513E+09</td>
    <td align="right">0.512939E+09</td>
    <td align="right">0.143982E+10</td>
    <td align="right">0.141977E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988113E+09</td>
    <td align="right">0.421390E+09</td>
    <td align="right">0.566724E+09</td>
    <td align="right">0.178265E+10</td>
    <td align="right">0.216214E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162745E+10</td>
    <td align="right">0.112646E+10</td>
    <td align="right">0.500999E+09</td>
    <td align="right">0.244428E+10</td>
    <td align="right">0.718446E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183587E+10</td>
    <td align="right">0.140630E+10</td>
    <td align="right">0.429570E+09</td>
    <td align="right">0.257986E+10</td>
    <td align="right">0.101795E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206445E+10</td>
    <td align="right">0.163440E+10</td>
    <td align="right">0.430044E+09</td>
    <td align="right">0.285362E+10</td>
    <td align="right">0.137269E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146423E+11</td>
    <td align="right">0.861432E+10</td>
    <td align="right">0.602801E+10</td>
    <td align="right">0.224202E+11</td>
    <td align="right">0.782543E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551677E+09</td>
    <td align="right"> 42152544.32</td>
    <td align="right">0.412754E+09</td>
    <td align="right">0.108042E+10</td>
    <td align="right">0.105725E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222060E+10</td>
    <td align="right">0.177366E+10</td>
    <td align="right">0.573345E+09</td>
    <td align="right">0.321148E+10</td>
    <td align="right">0.137269E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101196E+10</td>
    <td align="right">0.628945E+09</td>
    <td align="right">0.383014E+09</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.144932E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740435E+09</td>
    <td align="right">0.357943E+09</td>
    <td align="right">0.382492E+09</td>
    <td align="right">0.729361E+09</td>
    <td align="right">0.134613E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108594E+10</td>
    <td align="right">0.517731E+09</td>
    <td align="right">0.568204E+09</td>
    <td align="right">0.127018E+10</td>
    <td align="right">0.129314E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161372E+10</td>
    <td align="right">0.920587E+09</td>
    <td align="right">0.693137E+09</td>
    <td align="right">0.248391E+10</td>
    <td align="right">0.750829E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167158E+10</td>
    <td align="right">0.937232E+09</td>
    <td align="right">0.734343E+09</td>
    <td align="right">0.279617E+10</td>
    <td align="right">0.511402E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171967E+10</td>
    <td align="right">0.101140E+10</td>
    <td align="right">0.708271E+09</td>
    <td align="right">0.328436E+10</td>
    <td align="right">0.222369E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129334E+10</td>
    <td align="right">0.603688E+09</td>
    <td align="right">0.689655E+09</td>
    <td align="right">0.250110E+10</td>
    <td align="right">0.187368E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123341E+10</td>
    <td align="right">0.619453E+09</td>
    <td align="right">0.613956E+09</td>
    <td align="right">0.234818E+10</td>
    <td align="right">0.266399E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104048E+10</td>
    <td align="right">0.437202E+09</td>
    <td align="right">0.603279E+09</td>
    <td align="right">0.191498E+10</td>
    <td align="right">0.292722E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110006E+10</td>
    <td align="right">0.629019E+09</td>
    <td align="right">0.471045E+09</td>
    <td align="right">0.160169E+10</td>
    <td align="right">0.930510E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980463E+09</td>
    <td align="right">0.591963E+09</td>
    <td align="right">0.388500E+09</td>
    <td align="right">0.119662E+10</td>
    <td align="right">0.136384E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816550E+09</td>
    <td align="right">0.464906E+09</td>
    <td align="right">0.351644E+09</td>
    <td align="right">0.852257E+09</td>
    <td align="right">0.187541E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143076E+11</td>
    <td align="right">0.772007E+10</td>
    <td align="right">0.658754E+10</td>
    <td align="right">0.222515E+11</td>
    <td align="right">0.104894E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740435E+09</td>
    <td align="right">0.357943E+09</td>
    <td align="right">0.351644E+09</td>
    <td align="right">0.729361E+09</td>
    <td align="right">0.187368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171967E+10</td>
    <td align="right">0.101140E+10</td>
    <td align="right">0.734343E+09</td>
    <td align="right">0.328436E+10</td>
    <td align="right">0.187541E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101196E+10</td>
    <td align="right">0.628945E+09</td>
    <td align="right">0.383014E+09</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.144932E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740435E+09</td>
    <td align="right">0.357943E+09</td>
    <td align="right">0.382492E+09</td>
    <td align="right">0.729361E+09</td>
    <td align="right">0.134613E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108594E+10</td>
    <td align="right">0.517731E+09</td>
    <td align="right">0.568204E+09</td>
    <td align="right">0.127018E+10</td>
    <td align="right">0.129314E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161372E+10</td>
    <td align="right">0.920587E+09</td>
    <td align="right">0.693137E+09</td>
    <td align="right">0.248391E+10</td>
    <td align="right">0.750829E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167158E+10</td>
    <td align="right">0.937232E+09</td>
    <td align="right">0.734343E+09</td>
    <td align="right">0.279617E+10</td>
    <td align="right">0.511402E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171967E+10</td>
    <td align="right">0.101140E+10</td>
    <td align="right">0.708271E+09</td>
    <td align="right">0.328436E+10</td>
    <td align="right">0.222369E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129334E+10</td>
    <td align="right">0.603688E+09</td>
    <td align="right">0.689655E+09</td>
    <td align="right">0.250110E+10</td>
    <td align="right">0.187368E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123341E+10</td>
    <td align="right">0.619453E+09</td>
    <td align="right">0.613956E+09</td>
    <td align="right">0.234818E+10</td>
    <td align="right">0.266399E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104048E+10</td>
    <td align="right">0.437202E+09</td>
    <td align="right">0.603279E+09</td>
    <td align="right">0.191498E+10</td>
    <td align="right">0.292722E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110006E+10</td>
    <td align="right">0.629019E+09</td>
    <td align="right">0.471045E+09</td>
    <td align="right">0.160169E+10</td>
    <td align="right">0.930510E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980463E+09</td>
    <td align="right">0.591963E+09</td>
    <td align="right">0.388500E+09</td>
    <td align="right">0.119662E+10</td>
    <td align="right">0.136384E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816550E+09</td>
    <td align="right">0.464906E+09</td>
    <td align="right">0.351644E+09</td>
    <td align="right">0.852257E+09</td>
    <td align="right">0.187541E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143076E+11</td>
    <td align="right">0.772007E+10</td>
    <td align="right">0.658754E+10</td>
    <td align="right">0.222515E+11</td>
    <td align="right">0.104894E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740435E+09</td>
    <td align="right">0.357943E+09</td>
    <td align="right">0.351644E+09</td>
    <td align="right">0.729361E+09</td>
    <td align="right">0.187368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171967E+10</td>
    <td align="right">0.101140E+10</td>
    <td align="right">0.734343E+09</td>
    <td align="right">0.328436E+10</td>
    <td align="right">0.187541E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101194E+10</td>
    <td align="right">0.628934E+09</td>
    <td align="right">0.383007E+09</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.144929E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740422E+09</td>
    <td align="right">0.357936E+09</td>
    <td align="right">0.382485E+09</td>
    <td align="right">0.729348E+09</td>
    <td align="right">0.134610E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108592E+10</td>
    <td align="right">0.517721E+09</td>
    <td align="right">0.568194E+09</td>
    <td align="right">0.127016E+10</td>
    <td align="right">0.129311E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161369E+10</td>
    <td align="right">0.920570E+09</td>
    <td align="right">0.693124E+09</td>
    <td align="right">0.248386E+10</td>
    <td align="right">0.750815E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167154E+10</td>
    <td align="right">0.937215E+09</td>
    <td align="right">0.734330E+09</td>
    <td align="right">0.279612E+10</td>
    <td align="right">0.511392E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171964E+10</td>
    <td align="right">0.101138E+10</td>
    <td align="right">0.708258E+09</td>
    <td align="right">0.328430E+10</td>
    <td align="right">0.222365E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129332E+10</td>
    <td align="right">0.603677E+09</td>
    <td align="right">0.689643E+09</td>
    <td align="right">0.250105E+10</td>
    <td align="right">0.187365E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123339E+10</td>
    <td align="right">0.619442E+09</td>
    <td align="right">0.613945E+09</td>
    <td align="right">0.234814E+10</td>
    <td align="right">0.266394E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104046E+10</td>
    <td align="right">0.437194E+09</td>
    <td align="right">0.603268E+09</td>
    <td align="right">0.191495E+10</td>
    <td align="right">0.292717E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110004E+10</td>
    <td align="right">0.629008E+09</td>
    <td align="right">0.471037E+09</td>
    <td align="right">0.160166E+10</td>
    <td align="right">0.930493E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980446E+09</td>
    <td align="right">0.591952E+09</td>
    <td align="right">0.388493E+09</td>
    <td align="right">0.119660E+10</td>
    <td align="right">0.136382E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816535E+09</td>
    <td align="right">0.464898E+09</td>
    <td align="right">0.351637E+09</td>
    <td align="right">0.852241E+09</td>
    <td align="right">0.187538E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143074E+11</td>
    <td align="right">0.771993E+10</td>
    <td align="right">0.658742E+10</td>
    <td align="right">0.222511E+11</td>
    <td align="right">0.104892E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740422E+09</td>
    <td align="right">0.357936E+09</td>
    <td align="right">0.351637E+09</td>
    <td align="right">0.729348E+09</td>
    <td align="right">0.187365E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171964E+10</td>
    <td align="right">0.101138E+10</td>
    <td align="right">0.734330E+09</td>
    <td align="right">0.328430E+10</td>
    <td align="right">0.187538E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134806E+10</td>
    <td align="right">0.958498E+09</td>
    <td align="right">0.540680E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138743E+10</td>
    <td align="right">0.548002E+09</td>
    <td align="right">0.495484E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204145E+10</td>
    <td align="right">0.168910E+10</td>
    <td align="right">0.476042E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240671E+10</td>
    <td align="right"> 24705506.97</td>
    <td align="right">0.238200E+10</td>
    <td align="right">0.370014E+10</td>
    <td align="right">0.250987E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291065E+10</td>
    <td align="right">0.232239E+09</td>
    <td align="right">0.267841E+10</td>
    <td align="right">0.497700E+10</td>
    <td align="right">0.171084E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.747639E+10</td>
    <td align="right">0.659456E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288461E+10</td>
    <td align="right">0.299810E+09</td>
    <td align="right">0.258480E+10</td>
    <td align="right">0.680719E+10</td>
    <td align="right">0.517002E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232868E+10</td>
    <td align="right"> 57500838.85</td>
    <td align="right">0.227118E+10</td>
    <td align="right">0.581881E+10</td>
    <td align="right">0.661275E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212651E+10</td>
    <td align="right">   553793.54</td>
    <td align="right">0.212596E+10</td>
    <td align="right">0.474199E+10</td>
    <td align="right">0.101041E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170009E+10</td>
    <td align="right">0.232740E+10</td>
    <td align="right">0.338491E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137079E+10</td>
    <td align="right">0.918442E+09</td>
    <td align="right">0.486233E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">0.549348E+09</td>
    <td align="right">0.665644E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250371E+11</td>
    <td align="right">0.120837E+10</td>
    <td align="right">0.238287E+11</td>
    <td align="right">0.405123E+11</td>
    <td align="right">0.370946E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">0.548002E+09</td>
    <td align="right">0.517002E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.747639E+10</td>
    <td align="right">0.665644E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290318E+10</td>
    <td align="right">0.182122E+10</td>
    <td align="right">0.108196E+10</td>
    <td align="right">0.324727E+10</td>
    <td align="right">0.341563E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258474E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.110617E+10</td>
    <td align="right">0.259657E+10</td>
    <td align="right">0.316883E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358163E+10</td>
    <td align="right">0.184257E+10</td>
    <td align="right">0.173906E+10</td>
    <td align="right">0.420530E+10</td>
    <td align="right">0.302608E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494781E+10</td>
    <td align="right">0.294919E+10</td>
    <td align="right">0.199861E+10</td>
    <td align="right">0.754991E+10</td>
    <td align="right">0.161030E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529787E+10</td>
    <td align="right">0.314047E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">0.869191E+10</td>
    <td align="right">0.117105E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.202335E+10</td>
    <td align="right">0.101726E+11</td>
    <td align="right">0.446864E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466368E+10</td>
    <td align="right">0.262957E+10</td>
    <td align="right">0.203411E+10</td>
    <td align="right">0.896169E+10</td>
    <td align="right">0.351804E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.442661E+10</td>
    <td align="right">0.252634E+10</td>
    <td align="right">0.190027E+10</td>
    <td align="right">0.844184E+10</td>
    <td align="right">0.445670E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351533E+10</td>
    <td align="right">0.169461E+10</td>
    <td align="right">0.182072E+10</td>
    <td align="right">0.639494E+10</td>
    <td align="right">0.659023E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364841E+10</td>
    <td align="right">0.222043E+10</td>
    <td align="right">0.142798E+10</td>
    <td align="right">0.523741E+10</td>
    <td align="right">0.215577E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271476E+10</td>
    <td align="right">0.162967E+10</td>
    <td align="right">0.108509E+10</td>
    <td align="right">0.304400E+10</td>
    <td align="right">0.309904E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.154440E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">0.245106E+10</td>
    <td align="right">0.418705E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461855E+11</td>
    <td align="right">0.267975E+11</td>
    <td align="right">0.193880E+11</td>
    <td align="right">0.709945E+11</td>
    <td align="right">0.237371E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">0.245106E+10</td>
    <td align="right">0.351804E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">0.101726E+11</td>
    <td align="right">0.418705E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.223475E+10</td>
    <td align="right">0.159012E+11</td>
    <td align="right">0.562089E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634036E+10</td>
    <td align="right">0.427653E+10</td>
    <td align="right">0.206383E+10</td>
    <td align="right">0.779243E+10</td>
    <td align="right">0.493778E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583851E+10</td>
    <td align="right">0.300649E+10</td>
    <td align="right">0.283202E+10</td>
    <td align="right">0.720486E+10</td>
    <td align="right">0.493349E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480856E+10</td>
    <td align="right">0.194175E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">0.695295E+10</td>
    <td align="right">0.264585E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332888E+10</td>
    <td align="right">0.547996E+09</td>
    <td align="right">0.278088E+10</td>
    <td align="right">0.550514E+10</td>
    <td align="right">0.187353E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.254769E+10</td>
    <td align="right">0.673305E+10</td>
    <td align="right">0.691984E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291299E+10</td>
    <td align="right">0.299782E+09</td>
    <td align="right">0.261321E+10</td>
    <td align="right">0.671242E+10</td>
    <td align="right">0.529403E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354236E+10</td>
    <td align="right">0.977591E+09</td>
    <td align="right">0.256477E+10</td>
    <td align="right">0.733948E+10</td>
    <td align="right">0.679993E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494071E+10</td>
    <td align="right">0.210701E+10</td>
    <td align="right">0.283370E+10</td>
    <td align="right">0.891375E+10</td>
    <td align="right">0.106394E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.813750E+10</td>
    <td align="right">0.563243E+10</td>
    <td align="right">0.250506E+10</td>
    <td align="right">0.121357E+11</td>
    <td align="right">0.351474E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.917961E+10</td>
    <td align="right">0.703170E+10</td>
    <td align="right">0.214791E+10</td>
    <td align="right">0.127953E+11</td>
    <td align="right">0.496579E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103225E+11</td>
    <td align="right">0.817224E+10</td>
    <td align="right">0.215028E+10</td>
    <td align="right">0.141978E+11</td>
    <td align="right">0.668153E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732137E+11</td>
    <td align="right">0.430728E+11</td>
    <td align="right">0.301409E+11</td>
    <td align="right">0.112184E+12</td>
    <td align="right">0.381389E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.206383E+10</td>
    <td align="right">0.550514E+10</td>
    <td align="right">0.529403E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">0.159012E+11</td>
    <td align="right">0.668153E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.303585E+10</td>
    <td align="right">0.188682E+10</td>
    <td align="right">0.114903E+10</td>
    <td align="right">0.392155E+10</td>
    <td align="right">0.388901E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222128E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.114747E+10</td>
    <td align="right">0.227515E+10</td>
    <td align="right">0.344471E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325777E+10</td>
    <td align="right">0.155318E+10</td>
    <td align="right">0.170460E+10</td>
    <td align="right">0.395987E+10</td>
    <td align="right">0.334296E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484112E+10</td>
    <td align="right">0.276173E+10</td>
    <td align="right">0.207939E+10</td>
    <td align="right">0.760449E+10</td>
    <td align="right">0.193915E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501467E+10</td>
    <td align="right">0.281167E+10</td>
    <td align="right">0.220301E+10</td>
    <td align="right">0.844101E+10</td>
    <td align="right">0.142417E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.515896E+10</td>
    <td align="right">0.303417E+10</td>
    <td align="right">0.212479E+10</td>
    <td align="right">0.996229E+10</td>
    <td align="right">0.593421E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387999E+10</td>
    <td align="right">0.181105E+10</td>
    <td align="right">0.206894E+10</td>
    <td align="right">0.769269E+10</td>
    <td align="right">0.453340E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370019E+10</td>
    <td align="right">0.185834E+10</td>
    <td align="right">0.184185E+10</td>
    <td align="right">0.728723E+10</td>
    <td align="right">0.574362E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312141E+10</td>
    <td align="right">0.131159E+10</td>
    <td align="right">0.180982E+10</td>
    <td align="right">0.581878E+10</td>
    <td align="right">0.771394E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330016E+10</td>
    <td align="right">0.188704E+10</td>
    <td align="right">0.141312E+10</td>
    <td align="right">0.491378E+10</td>
    <td align="right">0.244909E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294136E+10</td>
    <td align="right">0.177587E+10</td>
    <td align="right">0.116549E+10</td>
    <td align="right">0.371181E+10</td>
    <td align="right">0.348555E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244963E+10</td>
    <td align="right">0.139470E+10</td>
    <td align="right">0.105492E+10</td>
    <td align="right">0.273141E+10</td>
    <td align="right">0.467397E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429224E+11</td>
    <td align="right">0.231600E+11</td>
    <td align="right">0.197624E+11</td>
    <td align="right">0.683201E+11</td>
    <td align="right">0.270411E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222128E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.105492E+10</td>
    <td align="right">0.227515E+10</td>
    <td align="right">0.453340E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515896E+10</td>
    <td align="right">0.303417E+10</td>
    <td align="right">0.220301E+10</td>
    <td align="right">0.996229E+10</td>
    <td align="right">0.467397E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134806E+10</td>
    <td align="right">0.108837E+10</td>
    <td align="right">0.493962E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138743E+10</td>
    <td align="right">0.632982E+09</td>
    <td align="right">0.447042E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204145E+10</td>
    <td align="right">0.177058E+10</td>
    <td align="right">0.446555E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240671E+10</td>
    <td align="right"> 24705506.97</td>
    <td align="right">0.238200E+10</td>
    <td align="right">0.366824E+10</td>
    <td align="right">0.245193E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291065E+10</td>
    <td align="right">0.232239E+09</td>
    <td align="right">0.267841E+10</td>
    <td align="right">0.492116E+10</td>
    <td align="right">0.170185E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.737637E+10</td>
    <td align="right">0.675283E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288461E+10</td>
    <td align="right">0.299810E+09</td>
    <td align="right">0.258480E+10</td>
    <td align="right">0.668229E+10</td>
    <td align="right">0.539250E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232868E+10</td>
    <td align="right"> 57500838.85</td>
    <td align="right">0.227118E+10</td>
    <td align="right">0.572177E+10</td>
    <td align="right">0.677522E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212651E+10</td>
    <td align="right">   553793.54</td>
    <td align="right">0.212596E+10</td>
    <td align="right">0.467142E+10</td>
    <td align="right">0.101867E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170009E+10</td>
    <td align="right">0.235980E+10</td>
    <td align="right">0.318638E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137079E+10</td>
    <td align="right">0.102026E+10</td>
    <td align="right">0.444123E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">0.687333E+09</td>
    <td align="right">0.603390E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250371E+11</td>
    <td align="right">0.120837E+10</td>
    <td align="right">0.238287E+11</td>
    <td align="right">0.406006E+11</td>
    <td align="right">0.346016E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">0.632982E+09</td>
    <td align="right">0.539250E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.737637E+10</td>
    <td align="right">0.603390E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290318E+10</td>
    <td align="right">0.182122E+10</td>
    <td align="right">0.108196E+10</td>
    <td align="right">0.336728E+10</td>
    <td align="right">0.316209E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258474E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.110617E+10</td>
    <td align="right">0.267522E+10</td>
    <td align="right">0.289684E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358163E+10</td>
    <td align="right">0.184257E+10</td>
    <td align="right">0.173906E+10</td>
    <td align="right">0.427595E+10</td>
    <td align="right">0.287182E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494781E+10</td>
    <td align="right">0.294919E+10</td>
    <td align="right">0.199861E+10</td>
    <td align="right">0.753772E+10</td>
    <td align="right">0.158513E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529787E+10</td>
    <td align="right">0.314047E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">0.866477E+10</td>
    <td align="right">0.116382E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.202335E+10</td>
    <td align="right">0.101206E+11</td>
    <td align="right">0.454894E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466368E+10</td>
    <td align="right">0.262957E+10</td>
    <td align="right">0.203411E+10</td>
    <td align="right">0.889889E+10</td>
    <td align="right">0.364979E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.442661E+10</td>
    <td align="right">0.252634E+10</td>
    <td align="right">0.190027E+10</td>
    <td align="right">0.839579E+10</td>
    <td align="right">0.453185E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351533E+10</td>
    <td align="right">0.169461E+10</td>
    <td align="right">0.182072E+10</td>
    <td align="right">0.636575E+10</td>
    <td align="right">0.662693E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364841E+10</td>
    <td align="right">0.222043E+10</td>
    <td align="right">0.142798E+10</td>
    <td align="right">0.526965E+10</td>
    <td align="right">0.205435E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271476E+10</td>
    <td align="right">0.162967E+10</td>
    <td align="right">0.108509E+10</td>
    <td align="right">0.313806E+10</td>
    <td align="right">0.286592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.154440E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">0.260767E+10</td>
    <td align="right">0.381226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461855E+11</td>
    <td align="right">0.267975E+11</td>
    <td align="right">0.193880E+11</td>
    <td align="right">0.713174E+11</td>
    <td align="right">0.223480E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">0.260767E+10</td>
    <td align="right">0.364979E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">0.101206E+11</td>
    <td align="right">0.381226E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.223475E+10</td>
    <td align="right">0.160515E+11</td>
    <td align="right">0.524460E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634036E+10</td>
    <td align="right">0.427653E+10</td>
    <td align="right">0.206383E+10</td>
    <td align="right">0.789657E+10</td>
    <td align="right">0.453696E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583851E+10</td>
    <td align="right">0.300649E+10</td>
    <td align="right">0.283202E+10</td>
    <td align="right">0.726935E+10</td>
    <td align="right">0.467665E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480856E+10</td>
    <td align="right">0.194175E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">0.692573E+10</td>
    <td align="right">0.258818E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332888E+10</td>
    <td align="right">0.547996E+09</td>
    <td align="right">0.278088E+10</td>
    <td align="right">0.545596E+10</td>
    <td align="right">0.185859E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.254769E+10</td>
    <td align="right">0.664039E+10</td>
    <td align="right">0.705161E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291299E+10</td>
    <td align="right">0.299782E+09</td>
    <td align="right">0.261321E+10</td>
    <td align="right">0.659750E+10</td>
    <td align="right">0.550549E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354236E+10</td>
    <td align="right">0.977591E+09</td>
    <td align="right">0.256477E+10</td>
    <td align="right">0.725324E+10</td>
    <td align="right">0.693595E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494071E+10</td>
    <td align="right">0.210701E+10</td>
    <td align="right">0.283370E+10</td>
    <td align="right">0.885473E+10</td>
    <td align="right">0.107007E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.813750E+10</td>
    <td align="right">0.563243E+10</td>
    <td align="right">0.250506E+10</td>
    <td align="right">0.121670E+11</td>
    <td align="right">0.335018E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.917961E+10</td>
    <td align="right">0.703170E+10</td>
    <td align="right">0.214791E+10</td>
    <td align="right">0.129172E+11</td>
    <td align="right">0.463607E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103225E+11</td>
    <td align="right">0.817224E+10</td>
    <td align="right">0.215028E+10</td>
    <td align="right">0.143854E+11</td>
    <td align="right">0.618848E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732137E+11</td>
    <td align="right">0.430728E+11</td>
    <td align="right">0.301409E+11</td>
    <td align="right">0.112415E+12</td>
    <td align="right">0.360991E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.206383E+10</td>
    <td align="right">0.545596E+10</td>
    <td align="right">0.550549E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">0.160515E+11</td>
    <td align="right">0.618848E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.303585E+10</td>
    <td align="right">0.188682E+10</td>
    <td align="right">0.114903E+10</td>
    <td align="right">0.397813E+10</td>
    <td align="right">0.362623E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222128E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.114747E+10</td>
    <td align="right">0.231367E+10</td>
    <td align="right">0.318123E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325777E+10</td>
    <td align="right">0.155318E+10</td>
    <td align="right">0.170460E+10</td>
    <td align="right">0.398941E+10</td>
    <td align="right">0.317509E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484112E+10</td>
    <td align="right">0.276173E+10</td>
    <td align="right">0.207939E+10</td>
    <td align="right">0.757072E+10</td>
    <td align="right">0.189633E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501467E+10</td>
    <td align="right">0.281167E+10</td>
    <td align="right">0.220301E+10</td>
    <td align="right">0.839576E+10</td>
    <td align="right">0.140570E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.515896E+10</td>
    <td align="right">0.303417E+10</td>
    <td align="right">0.212479E+10</td>
    <td align="right">0.989759E+10</td>
    <td align="right">0.596476E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387999E+10</td>
    <td align="right">0.181105E+10</td>
    <td align="right">0.206894E+10</td>
    <td align="right">0.762446E+10</td>
    <td align="right">0.463684E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370019E+10</td>
    <td align="right">0.185834E+10</td>
    <td align="right">0.184185E+10</td>
    <td align="right">0.723145E+10</td>
    <td align="right">0.579628E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312141E+10</td>
    <td align="right">0.131159E+10</td>
    <td align="right">0.180982E+10</td>
    <td align="right">0.577496E+10</td>
    <td align="right">0.773918E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330016E+10</td>
    <td align="right">0.188704E+10</td>
    <td align="right">0.141312E+10</td>
    <td align="right">0.491658E+10</td>
    <td align="right">0.233530E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294136E+10</td>
    <td align="right">0.177587E+10</td>
    <td align="right">0.116549E+10</td>
    <td align="right">0.375126E+10</td>
    <td align="right">0.325504E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244963E+10</td>
    <td align="right">0.139470E+10</td>
    <td align="right">0.105492E+10</td>
    <td align="right">0.280082E+10</td>
    <td align="right">0.433096E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429224E+11</td>
    <td align="right">0.231600E+11</td>
    <td align="right">0.197624E+11</td>
    <td align="right">0.682448E+11</td>
    <td align="right">0.256196E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222128E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.105492E+10</td>
    <td align="right">0.231367E+10</td>
    <td align="right">0.463684E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515896E+10</td>
    <td align="right">0.303417E+10</td>
    <td align="right">0.220301E+10</td>
    <td align="right">0.989759E+10</td>
    <td align="right">0.433096E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::BASEMENT></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      284.03</td>
    <td align="right">     2278.29</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      179.08</td>
    <td align="right">     2325.05</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      568.64</td>
    <td align="right">     1976.12</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1364.33</td>
    <td align="right">     1030.03</td>
    <td align="right">      928.52</td>
    <td align="right">        9.53</td>
    <td align="right">      918.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1814.20</td>
    <td align="right">      668.38</td>
    <td align="right">     1086.72</td>
    <td align="right">       86.71</td>
    <td align="right">     1000.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2841.18</td>
    <td align="right">      248.30</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2493.15</td>
    <td align="right">      191.00</td>
    <td align="right">     1076.99</td>
    <td align="right">      111.94</td>
    <td align="right">      965.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2104.35</td>
    <td align="right">      263.36</td>
    <td align="right">      869.43</td>
    <td align="right">       21.47</td>
    <td align="right">      847.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1797.47</td>
    <td align="right">      407.82</td>
    <td align="right">      820.42</td>
    <td align="right">        0.21</td>
    <td align="right">      820.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      814.10</td>
    <td align="right">     1392.93</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      294.18</td>
    <td align="right">     2128.06</td>
    <td align="right">      528.86</td>
    <td align="right">        0.00</td>
    <td align="right">      528.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.60</td>
    <td align="right">     2868.83</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1228.52</td>
    <td align="right">     1310.50</td>
    <td align="right">      793.92</td>
    <td align="right">       38.32</td>
    <td align="right">      755.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.60</td>
    <td align="right">      191.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2841.18</td>
    <td align="right">     2868.83</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1195.68</td>
    <td align="right">     1370.88</td>
    <td align="right">     1083.93</td>
    <td align="right">      679.97</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1070.09</td>
    <td align="right">     1402.57</td>
    <td align="right">     1068.43</td>
    <td align="right">      611.18</td>
    <td align="right">      457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1575.94</td>
    <td align="right">     1181.99</td>
    <td align="right">     1337.23</td>
    <td align="right">      687.94</td>
    <td align="right">      649.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2939.42</td>
    <td align="right">      608.41</td>
    <td align="right">     1908.88</td>
    <td align="right">     1137.81</td>
    <td align="right">      771.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3269.04</td>
    <td align="right">      439.33</td>
    <td align="right">     1978.00</td>
    <td align="right">     1172.52</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3954.26</td>
    <td align="right">      157.58</td>
    <td align="right">     2061.65</td>
    <td align="right">     1281.03</td>
    <td align="right">      780.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3375.26</td>
    <td align="right">      115.87</td>
    <td align="right">     1741.23</td>
    <td align="right">      981.77</td>
    <td align="right">      759.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3174.10</td>
    <td align="right">      150.38</td>
    <td align="right">     1652.72</td>
    <td align="right">      943.23</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2486.32</td>
    <td align="right">      251.29</td>
    <td align="right">     1356.23</td>
    <td align="right">      653.79</td>
    <td align="right">      702.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1964.11</td>
    <td align="right">      838.12</td>
    <td align="right">     1362.17</td>
    <td align="right">      829.02</td>
    <td align="right">      533.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1167.52</td>
    <td align="right">     1274.37</td>
    <td align="right">     1047.37</td>
    <td align="right">      628.73</td>
    <td align="right">      418.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      887.71</td>
    <td align="right">     1681.44</td>
    <td align="right">      954.94</td>
    <td align="right">      576.62</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2260.51</td>
    <td align="right">      786.68</td>
    <td align="right">     1464.54</td>
    <td align="right">      849.75</td>
    <td align="right">      614.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      887.71</td>
    <td align="right">      115.87</td>
    <td align="right">      954.94</td>
    <td align="right">      576.62</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3954.26</td>
    <td align="right">     1681.44</td>
    <td align="right">     2061.65</td>
    <td align="right">     1281.03</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5995.33</td>
    <td align="right">     2122.93</td>
    <td align="right">     4145.51</td>
    <td align="right">     3311.15</td>
    <td align="right">      834.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3246.47</td>
    <td align="right">     2111.00</td>
    <td align="right">     2620.86</td>
    <td align="right">     1767.75</td>
    <td align="right">      853.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2692.32</td>
    <td align="right">     1914.25</td>
    <td align="right">     2179.86</td>
    <td align="right">     1122.50</td>
    <td align="right">     1057.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2656.35</td>
    <td align="right">     1047.70</td>
    <td align="right">     1855.16</td>
    <td align="right">      749.13</td>
    <td align="right">     1106.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2016.98</td>
    <td align="right">      723.25</td>
    <td align="right">     1242.87</td>
    <td align="right">      204.60</td>
    <td align="right">     1038.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2547.36</td>
    <td align="right">      266.18</td>
    <td align="right">     1064.23</td>
    <td align="right">       81.32</td>
    <td align="right">      982.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2459.89</td>
    <td align="right">      197.37</td>
    <td align="right">     1087.59</td>
    <td align="right">      111.93</td>
    <td align="right">      975.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2687.92</td>
    <td align="right">      265.05</td>
    <td align="right">     1322.57</td>
    <td align="right">      364.99</td>
    <td align="right">      957.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3438.87</td>
    <td align="right">      417.09</td>
    <td align="right">     1906.14</td>
    <td align="right">      812.89</td>
    <td align="right">     1093.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4563.09</td>
    <td align="right">     1341.23</td>
    <td align="right">     3038.20</td>
    <td align="right">     2102.92</td>
    <td align="right">      935.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4976.73</td>
    <td align="right">     1963.70</td>
    <td align="right">     3541.53</td>
    <td align="right">     2712.86</td>
    <td align="right">      828.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5327.27</td>
    <td align="right">     2562.60</td>
    <td align="right">     3854.00</td>
    <td align="right">     3051.17</td>
    <td align="right">      802.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3554.81</td>
    <td align="right">     1240.75</td>
    <td align="right">     2321.60</td>
    <td align="right">     1365.84</td>
    <td align="right">      955.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2016.98</td>
    <td align="right">      197.37</td>
    <td align="right">     1064.23</td>
    <td align="right">       81.32</td>
    <td align="right">      802.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5995.33</td>
    <td align="right">     2562.60</td>
    <td align="right">     4145.51</td>
    <td align="right">     3311.15</td>
    <td align="right">     1106.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1425.49</td>
    <td align="right">     1623.33</td>
    <td align="right">     1133.46</td>
    <td align="right">      704.46</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      904.46</td>
    <td align="right">     1669.29</td>
    <td align="right">      918.19</td>
    <td align="right">      443.87</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1422.69</td>
    <td align="right">     1448.40</td>
    <td align="right">     1216.32</td>
    <td align="right">      579.89</td>
    <td align="right">      636.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2874.87</td>
    <td align="right">      869.01</td>
    <td align="right">     1867.72</td>
    <td align="right">     1065.49</td>
    <td align="right">      802.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3131.90</td>
    <td align="right">      572.80</td>
    <td align="right">     1872.27</td>
    <td align="right">     1049.76</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3801.32</td>
    <td align="right">      257.37</td>
    <td align="right">     1990.35</td>
    <td align="right">     1170.60</td>
    <td align="right">      819.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2801.39</td>
    <td align="right">      209.86</td>
    <td align="right">     1448.63</td>
    <td align="right">      676.17</td>
    <td align="right">      772.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2630.12</td>
    <td align="right">      298.38</td>
    <td align="right">     1381.50</td>
    <td align="right">      693.83</td>
    <td align="right">      687.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2216.40</td>
    <td align="right">      338.80</td>
    <td align="right">     1204.25</td>
    <td align="right">      506.02</td>
    <td align="right">      698.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1794.00</td>
    <td align="right">     1042.23</td>
    <td align="right">     1232.14</td>
    <td align="right">      704.54</td>
    <td align="right">      527.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1384.97</td>
    <td align="right">     1578.51</td>
    <td align="right">     1134.79</td>
    <td align="right">      685.14</td>
    <td align="right">      449.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      954.58</td>
    <td align="right">     2100.58</td>
    <td align="right">      914.59</td>
    <td align="right">      520.73</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2116.76</td>
    <td align="right">      997.85</td>
    <td align="right">     1361.07</td>
    <td align="right">      734.40</td>
    <td align="right">      626.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      904.46</td>
    <td align="right">      209.86</td>
    <td align="right">      914.59</td>
    <td align="right">      443.87</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3801.32</td>
    <td align="right">     2100.58</td>
    <td align="right">     1990.35</td>
    <td align="right">     1170.60</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.86</td>
    <td align="right">     2018.67</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.52</td>
    <td align="right">     2048.13</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      630.64</td>
    <td align="right">     1777.34</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1427.52</td>
    <td align="right">      968.31</td>
    <td align="right">      928.51</td>
    <td align="right">        9.53</td>
    <td align="right">      918.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1858.20</td>
    <td align="right">      638.75</td>
    <td align="right">     1086.71</td>
    <td align="right">       86.71</td>
    <td align="right">     1000.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2884.41</td>
    <td align="right">      254.42</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2541.51</td>
    <td align="right">      193.03</td>
    <td align="right">     1076.99</td>
    <td align="right">      111.94</td>
    <td align="right">      965.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2172.49</td>
    <td align="right">      246.89</td>
    <td align="right">      869.43</td>
    <td align="right">       21.47</td>
    <td align="right">      847.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1829.47</td>
    <td align="right">      389.82</td>
    <td align="right">      820.41</td>
    <td align="right">        0.21</td>
    <td align="right">      820.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      868.95</td>
    <td align="right">     1263.78</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.34</td>
    <td align="right">     1875.90</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.10</td>
    <td align="right">     2485.23</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1284.64</td>
    <td align="right">     1176.26</td>
    <td align="right">      793.92</td>
    <td align="right">       38.32</td>
    <td align="right">      755.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.10</td>
    <td align="right">      193.03</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2884.41</td>
    <td align="right">     2485.23</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1212.39</td>
    <td align="right">     1275.25</td>
    <td align="right">     1083.92</td>
    <td align="right">      679.96</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1073.32</td>
    <td align="right">     1309.87</td>
    <td align="right">     1068.43</td>
    <td align="right">      611.18</td>
    <td align="right">      457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1570.08</td>
    <td align="right">     1129.81</td>
    <td align="right">     1337.23</td>
    <td align="right">      687.94</td>
    <td align="right">      649.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2912.77</td>
    <td align="right">      621.26</td>
    <td align="right">     1908.88</td>
    <td align="right">     1137.81</td>
    <td align="right">      771.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3245.19</td>
    <td align="right">      437.22</td>
    <td align="right">     1978.00</td>
    <td align="right">     1172.52</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3924.60</td>
    <td align="right">      172.40</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      780.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3345.91</td>
    <td align="right">      131.35</td>
    <td align="right">     1741.22</td>
    <td align="right">      981.77</td>
    <td align="right">      759.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3151.82</td>
    <td align="right">      166.39</td>
    <td align="right">     1652.71</td>
    <td align="right">      943.23</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2467.19</td>
    <td align="right">      254.25</td>
    <td align="right">     1356.22</td>
    <td align="right">      653.78</td>
    <td align="right">      702.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1955.43</td>
    <td align="right">      804.87</td>
    <td align="right">     1362.16</td>
    <td align="right">      829.01</td>
    <td align="right">      533.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1174.38</td>
    <td align="right">     1195.62</td>
    <td align="right">     1047.36</td>
    <td align="right">      628.73</td>
    <td align="right">      418.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      915.12</td>
    <td align="right">     1563.27</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2251.22</td>
    <td align="right">      752.70</td>
    <td align="right">     1464.53</td>
    <td align="right">      849.74</td>
    <td align="right">      614.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      915.12</td>
    <td align="right">      131.35</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3924.60</td>
    <td align="right">     1563.27</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5936.82</td>
    <td align="right">     2098.60</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">      834.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3221.08</td>
    <td align="right">     2041.08</td>
    <td align="right">     2620.85</td>
    <td align="right">     1767.74</td>
    <td align="right">      853.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2689.99</td>
    <td align="right">     1841.96</td>
    <td align="right">     2179.85</td>
    <td align="right">     1122.50</td>
    <td align="right">     1057.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2682.46</td>
    <td align="right">     1020.77</td>
    <td align="right">     1855.15</td>
    <td align="right">      749.13</td>
    <td align="right">     1106.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2055.38</td>
    <td align="right">      699.49</td>
    <td align="right">     1242.86</td>
    <td align="right">      204.60</td>
    <td align="right">     1038.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2597.63</td>
    <td align="right">      266.97</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      982.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2506.13</td>
    <td align="right">      197.66</td>
    <td align="right">     1087.59</td>
    <td align="right">      111.93</td>
    <td align="right">      975.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2740.25</td>
    <td align="right">      253.88</td>
    <td align="right">     1322.56</td>
    <td align="right">      364.99</td>
    <td align="right">      957.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3438.95</td>
    <td align="right">      410.47</td>
    <td align="right">     1906.14</td>
    <td align="right">      812.89</td>
    <td align="right">     1093.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4530.94</td>
    <td align="right">     1312.25</td>
    <td align="right">     3038.19</td>
    <td align="right">     2102.91</td>
    <td align="right">      935.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4936.46</td>
    <td align="right">     1915.81</td>
    <td align="right">     3541.52</td>
    <td align="right">     2712.85</td>
    <td align="right">      828.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5300.85</td>
    <td align="right">     2494.60</td>
    <td align="right">     3853.99</td>
    <td align="right">     3051.16</td>
    <td align="right">      802.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3557.33</td>
    <td align="right">     1209.38</td>
    <td align="right">     2321.59</td>
    <td align="right">     1365.83</td>
    <td align="right">      955.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2055.38</td>
    <td align="right">      197.66</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      802.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5936.82</td>
    <td align="right">     2494.60</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">     1106.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1464.14</td>
    <td align="right">     1451.99</td>
    <td align="right">     1133.46</td>
    <td align="right">      704.46</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      940.46</td>
    <td align="right">     1423.91</td>
    <td align="right">      918.19</td>
    <td align="right">      443.87</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1478.45</td>
    <td align="right">     1248.12</td>
    <td align="right">     1216.31</td>
    <td align="right">      579.89</td>
    <td align="right">      636.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2933.83</td>
    <td align="right">      748.13</td>
    <td align="right">     1867.72</td>
    <td align="right">     1065.48</td>
    <td align="right">      802.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3151.51</td>
    <td align="right">      531.73</td>
    <td align="right">     1872.26</td>
    <td align="right">     1049.76</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3843.48</td>
    <td align="right">      228.94</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      819.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2872.12</td>
    <td align="right">      169.26</td>
    <td align="right">     1448.62</td>
    <td align="right">      676.17</td>
    <td align="right">      772.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2720.74</td>
    <td align="right">      214.44</td>
    <td align="right">     1381.49</td>
    <td align="right">      693.82</td>
    <td align="right">      687.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2244.90</td>
    <td align="right">      297.61</td>
    <td align="right">     1204.25</td>
    <td align="right">      506.02</td>
    <td align="right">      698.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1834.60</td>
    <td align="right">      914.39</td>
    <td align="right">     1232.14</td>
    <td align="right">      704.54</td>
    <td align="right">      527.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1432.03</td>
    <td align="right">     1344.73</td>
    <td align="right">     1134.78</td>
    <td align="right">      685.14</td>
    <td align="right">      449.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1019.79</td>
    <td align="right">     1745.06</td>
    <td align="right">      914.59</td>
    <td align="right">      520.72</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2166.41</td>
    <td align="right">      857.47</td>
    <td align="right">     1361.06</td>
    <td align="right">      734.40</td>
    <td align="right">      626.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      940.46</td>
    <td align="right">      169.26</td>
    <td align="right">      914.59</td>
    <td align="right">      443.87</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3843.48</td>
    <td align="right">     1745.06</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.35</td>
    <td align="right">     1844.24</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.65</td>
    <td align="right">     1847.89</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">      573.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.06</td>
    <td align="right">     1667.24</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">      762.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1415.22</td>
    <td align="right">      945.96</td>
    <td align="right">      928.51</td>
    <td align="right">        9.53</td>
    <td align="right">      918.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1837.35</td>
    <td align="right">      635.40</td>
    <td align="right">     1086.71</td>
    <td align="right">       86.71</td>
    <td align="right">     1000.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2845.82</td>
    <td align="right">      260.53</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2494.88</td>
    <td align="right">      201.33</td>
    <td align="right">     1076.99</td>
    <td align="right">      111.94</td>
    <td align="right">      965.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2136.26</td>
    <td align="right">      252.96</td>
    <td align="right">      869.43</td>
    <td align="right">       21.47</td>
    <td align="right">      847.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1802.25</td>
    <td align="right">      393.01</td>
    <td align="right">      820.41</td>
    <td align="right">        0.21</td>
    <td align="right">      820.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      881.05</td>
    <td align="right">     1189.66</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.62</td>
    <td align="right">     1713.44</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">      528.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      256.62</td>
    <td align="right">     2252.80</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1287.44</td>
    <td align="right">     1097.21</td>
    <td align="right">      793.92</td>
    <td align="right">       38.32</td>
    <td align="right">      755.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.62</td>
    <td align="right">      201.33</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">      470.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2845.82</td>
    <td align="right">     2252.80</td>
    <td align="right">     1262.70</td>
    <td align="right">      229.00</td>
    <td align="right">     1033.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1257.20</td>
    <td align="right">     1180.59</td>
    <td align="right">     1083.92</td>
    <td align="right">      679.96</td>
    <td align="right">      403.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1105.83</td>
    <td align="right">     1197.44</td>
    <td align="right">     1068.43</td>
    <td align="right">      611.18</td>
    <td align="right">      457.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1596.46</td>
    <td align="right">     1072.21</td>
    <td align="right">     1337.23</td>
    <td align="right">      687.94</td>
    <td align="right">      649.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2908.07</td>
    <td align="right">      611.55</td>
    <td align="right">     1908.88</td>
    <td align="right">     1137.81</td>
    <td align="right">      771.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3235.05</td>
    <td align="right">      434.52</td>
    <td align="right">     1978.00</td>
    <td align="right">     1172.52</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3904.56</td>
    <td align="right">      175.50</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      780.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3322.47</td>
    <td align="right">      136.27</td>
    <td align="right">     1741.22</td>
    <td align="right">      981.77</td>
    <td align="right">      759.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3134.63</td>
    <td align="right">      169.20</td>
    <td align="right">     1652.71</td>
    <td align="right">      943.23</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2455.92</td>
    <td align="right">      255.67</td>
    <td align="right">     1356.22</td>
    <td align="right">      653.78</td>
    <td align="right">      702.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1967.46</td>
    <td align="right">      767.01</td>
    <td align="right">     1362.16</td>
    <td align="right">      829.01</td>
    <td align="right">      533.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1210.67</td>
    <td align="right">     1105.68</td>
    <td align="right">     1047.36</td>
    <td align="right">      628.73</td>
    <td align="right">      418.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      973.59</td>
    <td align="right">     1423.34</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2261.46</td>
    <td align="right">      708.65</td>
    <td align="right">     1464.53</td>
    <td align="right">      849.74</td>
    <td align="right">      614.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      973.59</td>
    <td align="right">      136.27</td>
    <td align="right">      954.94</td>
    <td align="right">      576.61</td>
    <td align="right">      378.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3904.56</td>
    <td align="right">     1423.34</td>
    <td align="right">     2061.64</td>
    <td align="right">     1281.03</td>
    <td align="right">      805.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5992.96</td>
    <td align="right">     1958.11</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">      834.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3264.12</td>
    <td align="right">     1875.40</td>
    <td align="right">     2620.85</td>
    <td align="right">     1767.74</td>
    <td align="right">      853.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2714.06</td>
    <td align="right">     1746.06</td>
    <td align="right">     2179.85</td>
    <td align="right">     1122.50</td>
    <td align="right">     1057.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2671.96</td>
    <td align="right">      998.53</td>
    <td align="right">     1855.15</td>
    <td align="right">      749.13</td>
    <td align="right">     1106.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2037.02</td>
    <td align="right">      693.92</td>
    <td align="right">     1242.86</td>
    <td align="right">      204.60</td>
    <td align="right">     1038.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2561.88</td>
    <td align="right">      272.05</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      982.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2463.23</td>
    <td align="right">      205.55</td>
    <td align="right">     1087.59</td>
    <td align="right">      111.93</td>
    <td align="right">      975.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2708.05</td>
    <td align="right">      258.96</td>
    <td align="right">     1322.56</td>
    <td align="right">      364.99</td>
    <td align="right">      957.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3416.18</td>
    <td align="right">      412.84</td>
    <td align="right">     1906.14</td>
    <td align="right">      812.89</td>
    <td align="right">     1093.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4542.64</td>
    <td align="right">     1250.81</td>
    <td align="right">     3038.19</td>
    <td align="right">     2102.91</td>
    <td align="right">      935.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4983.47</td>
    <td align="right">     1788.61</td>
    <td align="right">     3541.52</td>
    <td align="right">     2712.85</td>
    <td align="right">      828.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5370.89</td>
    <td align="right">     2310.51</td>
    <td align="right">     3853.99</td>
    <td align="right">     3051.16</td>
    <td align="right">      802.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3564.64</td>
    <td align="right">     1144.69</td>
    <td align="right">     2321.59</td>
    <td align="right">     1365.83</td>
    <td align="right">      955.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2037.02</td>
    <td align="right">      205.55</td>
    <td align="right">     1064.22</td>
    <td align="right">       81.32</td>
    <td align="right">      802.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5992.96</td>
    <td align="right">     2310.51</td>
    <td align="right">     4145.50</td>
    <td align="right">     3311.14</td>
    <td align="right">     1106.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1485.26</td>
    <td align="right">     1353.88</td>
    <td align="right">     1133.46</td>
    <td align="right">      704.46</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      956.38</td>
    <td align="right">     1314.99</td>
    <td align="right">      918.19</td>
    <td align="right">      443.87</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1489.47</td>
    <td align="right">     1185.44</td>
    <td align="right">     1216.31</td>
    <td align="right">      579.89</td>
    <td align="right">      636.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2920.80</td>
    <td align="right">      731.61</td>
    <td align="right">     1867.72</td>
    <td align="right">     1065.48</td>
    <td align="right">      802.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3134.62</td>
    <td align="right">      524.83</td>
    <td align="right">     1872.26</td>
    <td align="right">     1049.76</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3818.51</td>
    <td align="right">      230.12</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      819.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2846.65</td>
    <td align="right">      173.12</td>
    <td align="right">     1448.62</td>
    <td align="right">      676.17</td>
    <td align="right">      772.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2699.91</td>
    <td align="right">      216.41</td>
    <td align="right">     1381.49</td>
    <td align="right">      693.82</td>
    <td align="right">      687.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2228.00</td>
    <td align="right">      298.58</td>
    <td align="right">     1204.25</td>
    <td align="right">      506.02</td>
    <td align="right">      698.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1835.64</td>
    <td align="right">      871.90</td>
    <td align="right">     1232.14</td>
    <td align="right">      704.54</td>
    <td align="right">      527.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1447.24</td>
    <td align="right">     1255.80</td>
    <td align="right">     1134.78</td>
    <td align="right">      685.14</td>
    <td align="right">      449.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1045.71</td>
    <td align="right">     1617.00</td>
    <td align="right">      914.59</td>
    <td align="right">      520.72</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2164.03</td>
    <td align="right">      812.39</td>
    <td align="right">     1361.06</td>
    <td align="right">      734.40</td>
    <td align="right">      626.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      956.38</td>
    <td align="right">      173.12</td>
    <td align="right">      914.59</td>
    <td align="right">      443.87</td>
    <td align="right">      393.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3818.51</td>
    <td align="right">     1617.00</td>
    <td align="right">     1990.34</td>
    <td align="right">     1170.59</td>
    <td align="right">      822.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_GROUNDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::BASEMENT></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760734E+09</td>
    <td align="right">0.610216E+10</td>
    <td align="right">0.134807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433235E+09</td>
    <td align="right">0.562476E+10</td>
    <td align="right">0.138744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152304E+10</td>
    <td align="right">0.529284E+10</td>
    <td align="right">0.204146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353635E+10</td>
    <td align="right">0.266983E+10</td>
    <td align="right">0.240671E+10</td>
    <td align="right"> 24705594.70</td>
    <td align="right">0.238201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.485916E+10</td>
    <td align="right">0.179020E+10</td>
    <td align="right">0.291066E+10</td>
    <td align="right">0.232240E+09</td>
    <td align="right">0.267842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.736435E+10</td>
    <td align="right">0.643595E+09</td>
    <td align="right">0.327293E+10</td>
    <td align="right">0.593560E+09</td>
    <td align="right">0.267937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.667764E+10</td>
    <td align="right">0.511561E+09</td>
    <td align="right">0.288462E+10</td>
    <td align="right">0.299811E+09</td>
    <td align="right">0.258481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.563630E+10</td>
    <td align="right">0.705391E+09</td>
    <td align="right">0.232869E+10</td>
    <td align="right"> 57501043.04</td>
    <td align="right">0.227119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.465904E+10</td>
    <td align="right">0.105706E+10</td>
    <td align="right">0.212652E+10</td>
    <td align="right">   553795.51</td>
    <td align="right">0.212597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218047E+10</td>
    <td align="right">0.373081E+10</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.762522E+09</td>
    <td align="right">0.551593E+10</td>
    <td align="right">0.137080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349810E+09</td>
    <td align="right">0.768389E+10</td>
    <td align="right">0.125922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387426E+11</td>
    <td align="right">0.413280E+11</td>
    <td align="right">0.250372E+11</td>
    <td align="right">0.120837E+10</td>
    <td align="right">0.238288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.349810E+09</td>
    <td align="right">0.511561E+09</td>
    <td align="right">0.125922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.736435E+10</td>
    <td align="right">0.768389E+10</td>
    <td align="right">0.327293E+10</td>
    <td align="right">0.593560E+09</td>
    <td align="right">0.267937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320252E+10</td>
    <td align="right">0.367176E+10</td>
    <td align="right">0.290319E+10</td>
    <td align="right">0.182122E+10</td>
    <td align="right">0.108197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258877E+10</td>
    <td align="right">0.339309E+10</td>
    <td align="right">0.258475E+10</td>
    <td align="right">0.147858E+10</td>
    <td align="right">0.110617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.422100E+10</td>
    <td align="right">0.316584E+10</td>
    <td align="right">0.358165E+10</td>
    <td align="right">0.184258E+10</td>
    <td align="right">0.173907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761898E+10</td>
    <td align="right">0.157699E+10</td>
    <td align="right">0.494783E+10</td>
    <td align="right">0.294921E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.875579E+10</td>
    <td align="right">0.117671E+10</td>
    <td align="right">0.529789E+10</td>
    <td align="right">0.314048E+10</td>
    <td align="right">0.215741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102494E+11</td>
    <td align="right">0.408440E+09</td>
    <td align="right">0.534380E+10</td>
    <td align="right">0.332044E+10</td>
    <td align="right">0.202336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.904030E+10</td>
    <td align="right">0.310352E+09</td>
    <td align="right">0.466370E+10</td>
    <td align="right">0.262958E+10</td>
    <td align="right">0.203412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.850152E+10</td>
    <td align="right">0.402785E+09</td>
    <td align="right">0.442663E+10</td>
    <td align="right">0.252635E+10</td>
    <td align="right">0.190028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644453E+10</td>
    <td align="right">0.651351E+09</td>
    <td align="right">0.351534E+10</td>
    <td align="right">0.169462E+10</td>
    <td align="right">0.182073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526068E+10</td>
    <td align="right">0.224483E+10</td>
    <td align="right">0.364843E+10</td>
    <td align="right">0.222044E+10</td>
    <td align="right">0.142798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302622E+10</td>
    <td align="right">0.330317E+10</td>
    <td align="right">0.271478E+10</td>
    <td align="right">0.162968E+10</td>
    <td align="right">0.108510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237764E+10</td>
    <td align="right">0.450357E+10</td>
    <td align="right">0.255772E+10</td>
    <td align="right">0.154441E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712874E+11</td>
    <td align="right">0.248089E+11</td>
    <td align="right">0.461857E+11</td>
    <td align="right">0.267976E+11</td>
    <td align="right">0.193881E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237764E+10</td>
    <td align="right">0.310352E+09</td>
    <td align="right">0.255772E+10</td>
    <td align="right">0.147858E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102494E+11</td>
    <td align="right">0.450357E+10</td>
    <td align="right">0.534380E+10</td>
    <td align="right">0.332044E+10</td>
    <td align="right">0.215741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160579E+11</td>
    <td align="right">0.568605E+10</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886858E+10</td>
    <td align="right">0.223476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785385E+10</td>
    <td align="right">0.510693E+10</td>
    <td align="right">0.634038E+10</td>
    <td align="right">0.427654E+10</td>
    <td align="right">0.206383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721110E+10</td>
    <td align="right">0.512713E+10</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.300650E+10</td>
    <td align="right">0.283203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688527E+10</td>
    <td align="right">0.271563E+10</td>
    <td align="right">0.480857E+10</td>
    <td align="right">0.194175E+10</td>
    <td align="right">0.286682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540229E+10</td>
    <td align="right">0.193714E+10</td>
    <td align="right">0.332889E+10</td>
    <td align="right">0.547998E+09</td>
    <td align="right">0.278089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.660276E+10</td>
    <td align="right">0.689945E+09</td>
    <td align="right">0.275847E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.254770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.658857E+10</td>
    <td align="right">0.528640E+09</td>
    <td align="right">0.291300E+10</td>
    <td align="right">0.299783E+09</td>
    <td align="right">0.261322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.719932E+10</td>
    <td align="right">0.709905E+09</td>
    <td align="right">0.354237E+10</td>
    <td align="right">0.977595E+09</td>
    <td align="right">0.256478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.891355E+10</td>
    <td align="right">0.108111E+10</td>
    <td align="right">0.494072E+10</td>
    <td align="right">0.210702E+10</td>
    <td align="right">0.283371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122218E+11</td>
    <td align="right">0.359234E+10</td>
    <td align="right">0.813753E+10</td>
    <td align="right">0.563245E+10</td>
    <td align="right">0.250507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128997E+11</td>
    <td align="right">0.508992E+10</td>
    <td align="right">0.917964E+10</td>
    <td align="right">0.703173E+10</td>
    <td align="right">0.214792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142685E+11</td>
    <td align="right">0.686367E+10</td>
    <td align="right">0.103226E+11</td>
    <td align="right">0.817227E+10</td>
    <td align="right">0.215029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112105E+12</td>
    <td align="right">0.391284E+11</td>
    <td align="right">0.732140E+11</td>
    <td align="right">0.430730E+11</td>
    <td align="right">0.301410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540229E+10</td>
    <td align="right">0.528640E+09</td>
    <td align="right">0.275847E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.206383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160579E+11</td>
    <td align="right">0.686367E+10</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886858E+10</td>
    <td align="right">0.286682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381803E+10</td>
    <td align="right">0.434792E+10</td>
    <td align="right">0.303586E+10</td>
    <td align="right">0.188682E+10</td>
    <td align="right">0.114904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218807E+10</td>
    <td align="right">0.403835E+10</td>
    <td align="right">0.222129E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.114747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381053E+10</td>
    <td align="right">0.387938E+10</td>
    <td align="right">0.325779E+10</td>
    <td align="right">0.155318E+10</td>
    <td align="right">0.170460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745167E+10</td>
    <td align="right">0.225247E+10</td>
    <td align="right">0.484114E+10</td>
    <td align="right">0.276174E+10</td>
    <td align="right">0.207940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838847E+10</td>
    <td align="right">0.153420E+10</td>
    <td align="right">0.501469E+10</td>
    <td align="right">0.281168E+10</td>
    <td align="right">0.220302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.985302E+10</td>
    <td align="right">0.667104E+09</td>
    <td align="right">0.515898E+10</td>
    <td align="right">0.303418E+10</td>
    <td align="right">0.212480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.750325E+10</td>
    <td align="right">0.562101E+09</td>
    <td align="right">0.388001E+10</td>
    <td align="right">0.181105E+10</td>
    <td align="right">0.206895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.704451E+10</td>
    <td align="right">0.799192E+09</td>
    <td align="right">0.370021E+10</td>
    <td align="right">0.185835E+10</td>
    <td align="right">0.184186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574491E+10</td>
    <td align="right">0.878162E+09</td>
    <td align="right">0.312142E+10</td>
    <td align="right">0.131160E+10</td>
    <td align="right">0.180982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480504E+10</td>
    <td align="right">0.279151E+10</td>
    <td align="right">0.330017E+10</td>
    <td align="right">0.188705E+10</td>
    <td align="right">0.141313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358984E+10</td>
    <td align="right">0.409150E+10</td>
    <td align="right">0.294137E+10</td>
    <td align="right">0.177588E+10</td>
    <td align="right">0.116549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255676E+10</td>
    <td align="right">0.562619E+10</td>
    <td align="right">0.244964E+10</td>
    <td align="right">0.139471E+10</td>
    <td align="right">0.105493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.667541E+11</td>
    <td align="right">0.314681E+11</td>
    <td align="right">0.429226E+11</td>
    <td align="right">0.231601E+11</td>
    <td align="right">0.197625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218807E+10</td>
    <td align="right">0.562101E+09</td>
    <td align="right">0.222129E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.105493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985302E+10</td>
    <td align="right">0.562619E+10</td>
    <td align="right">0.515898E+10</td>
    <td align="right">0.303418E+10</td>
    <td align="right">0.220302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.958498E+09</td>
    <td align="right">0.540680E+10</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548002E+09</td>
    <td align="right">0.495484E+10</td>
    <td align="right">0.138743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168910E+10</td>
    <td align="right">0.476042E+10</td>
    <td align="right">0.204145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370014E+10</td>
    <td align="right">0.250987E+10</td>
    <td align="right">0.240671E+10</td>
    <td align="right"> 24705506.97</td>
    <td align="right">0.238200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497700E+10</td>
    <td align="right">0.171084E+10</td>
    <td align="right">0.291065E+10</td>
    <td align="right">0.232239E+09</td>
    <td align="right">0.267841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.747639E+10</td>
    <td align="right">0.659456E+09</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.680719E+10</td>
    <td align="right">0.517002E+09</td>
    <td align="right">0.288461E+10</td>
    <td align="right">0.299810E+09</td>
    <td align="right">0.258480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581881E+10</td>
    <td align="right">0.661275E+09</td>
    <td align="right">0.232868E+10</td>
    <td align="right"> 57500838.85</td>
    <td align="right">0.227118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474199E+10</td>
    <td align="right">0.101041E+10</td>
    <td align="right">0.212651E+10</td>
    <td align="right">   553793.54</td>
    <td align="right">0.212596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232740E+10</td>
    <td align="right">0.338491E+10</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.918442E+09</td>
    <td align="right">0.486233E+10</td>
    <td align="right">0.137079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549348E+09</td>
    <td align="right">0.665644E+10</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405123E+11</td>
    <td align="right">0.370946E+11</td>
    <td align="right">0.250371E+11</td>
    <td align="right">0.120837E+10</td>
    <td align="right">0.238287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.548002E+09</td>
    <td align="right">0.517002E+09</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.747639E+10</td>
    <td align="right">0.665644E+10</td>
    <td align="right">0.327291E+10</td>
    <td align="right">0.593558E+09</td>
    <td align="right">0.267936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324727E+10</td>
    <td align="right">0.341563E+10</td>
    <td align="right">0.290318E+10</td>
    <td align="right">0.182122E+10</td>
    <td align="right">0.108196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259657E+10</td>
    <td align="right">0.316883E+10</td>
    <td align="right">0.258474E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.110617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.420530E+10</td>
    <td align="right">0.302608E+10</td>
    <td align="right">0.358163E+10</td>
    <td align="right">0.184257E+10</td>
    <td align="right">0.173906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.754991E+10</td>
    <td align="right">0.161030E+10</td>
    <td align="right">0.494781E+10</td>
    <td align="right">0.294919E+10</td>
    <td align="right">0.199861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.869191E+10</td>
    <td align="right">0.117105E+10</td>
    <td align="right">0.529787E+10</td>
    <td align="right">0.314047E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101726E+11</td>
    <td align="right">0.446864E+09</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.202335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.896169E+10</td>
    <td align="right">0.351804E+09</td>
    <td align="right">0.466368E+10</td>
    <td align="right">0.262957E+10</td>
    <td align="right">0.203411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.844184E+10</td>
    <td align="right">0.445670E+09</td>
    <td align="right">0.442661E+10</td>
    <td align="right">0.252634E+10</td>
    <td align="right">0.190027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.639494E+10</td>
    <td align="right">0.659023E+09</td>
    <td align="right">0.351533E+10</td>
    <td align="right">0.169461E+10</td>
    <td align="right">0.182072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523741E+10</td>
    <td align="right">0.215577E+10</td>
    <td align="right">0.364841E+10</td>
    <td align="right">0.222043E+10</td>
    <td align="right">0.142798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304400E+10</td>
    <td align="right">0.309904E+10</td>
    <td align="right">0.271476E+10</td>
    <td align="right">0.162967E+10</td>
    <td align="right">0.108509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.245106E+10</td>
    <td align="right">0.418705E+10</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.154440E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.709945E+11</td>
    <td align="right">0.237371E+11</td>
    <td align="right">0.461855E+11</td>
    <td align="right">0.267975E+11</td>
    <td align="right">0.193880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245106E+10</td>
    <td align="right">0.351804E+09</td>
    <td align="right">0.255771E+10</td>
    <td align="right">0.147857E+10</td>
    <td align="right">0.101331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101726E+11</td>
    <td align="right">0.418705E+10</td>
    <td align="right">0.534378E+10</td>
    <td align="right">0.332042E+10</td>
    <td align="right">0.215740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159012E+11</td>
    <td align="right">0.562089E+10</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.223475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.779243E+10</td>
    <td align="right">0.493778E+10</td>
    <td align="right">0.634036E+10</td>
    <td align="right">0.427653E+10</td>
    <td align="right">0.206383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720486E+10</td>
    <td align="right">0.493349E+10</td>
    <td align="right">0.583851E+10</td>
    <td align="right">0.300649E+10</td>
    <td align="right">0.283202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695295E+10</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.480856E+10</td>
    <td align="right">0.194175E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550514E+10</td>
    <td align="right">0.187353E+10</td>
    <td align="right">0.332888E+10</td>
    <td align="right">0.547996E+09</td>
    <td align="right">0.278088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.673305E+10</td>
    <td align="right">0.691984E+09</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.254769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.671242E+10</td>
    <td align="right">0.529403E+09</td>
    <td align="right">0.291299E+10</td>
    <td align="right">0.299782E+09</td>
    <td align="right">0.261321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733948E+10</td>
    <td align="right">0.679993E+09</td>
    <td align="right">0.354236E+10</td>
    <td align="right">0.977591E+09</td>
    <td align="right">0.256477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.891375E+10</td>
    <td align="right">0.106394E+10</td>
    <td align="right">0.494071E+10</td>
    <td align="right">0.210701E+10</td>
    <td align="right">0.283370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121357E+11</td>
    <td align="right">0.351474E+10</td>
    <td align="right">0.813750E+10</td>
    <td align="right">0.563243E+10</td>
    <td align="right">0.250506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127953E+11</td>
    <td align="right">0.496579E+10</td>
    <td align="right">0.917961E+10</td>
    <td align="right">0.703170E+10</td>
    <td align="right">0.214791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141978E+11</td>
    <td align="right">0.668153E+10</td>
    <td align="right">0.103225E+11</td>
    <td align="right">0.817224E+10</td>
    <td align="right">0.215028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112184E+12</td>
    <td align="right">0.381389E+11</td>
    <td align="right">0.732137E+11</td>
    <td align="right">0.430728E+11</td>
    <td align="right">0.301409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550514E+10</td>
    <td align="right">0.529403E+09</td>
    <td align="right">0.275846E+10</td>
    <td align="right">0.210769E+09</td>
    <td align="right">0.206383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159012E+11</td>
    <td align="right">0.668153E+10</td>
    <td align="right">0.111033E+11</td>
    <td align="right">0.886855E+10</td>
    <td align="right">0.286681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392155E+10</td>
    <td align="right">0.388901E+10</td>
    <td align="right">0.303585E+10</td>
    <td align="right">0.188682E+10</td>
    <td align="right">0.114903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227515E+10</td>
    <td align="right">0.344471E+10</td>
    <td align="right">0.222128E+10</td>
    <td align="right">0.107382E+10</td>
    <td align="right">0.114747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395987E+10</td>
    <td align="right">0.334296E+10</td>
    <td align="right">0.325777E+10</td>
    <td align="right">0.155318E+10</td>
    <td align="right">0.170460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.760449E+10</td>
    <td align="right">0.193915E+10</td>
    <td align="right">0.484112E+10</td>
    <td align="right">0.276173E+10</td>
    <td align="right">0.207939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.844101E+10</td>
    <td align="right">0.142417E+10</td>
    <td align="right">0.501467E+10</td>
    <td align="right">0.281167E+10</td>
    <td align="right">0.220301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.996229E+10</td>
    <td align="right">0.593421E+09</td>
    <td align="right">0.515896E+10</td>
    <td align="right">0.303417E+10</td>
    <td align="right">0.212479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769269E+10</td>
    <td align="right">0.453340E+09</td>
    <td align="right">0.387999E+10</td>
    <td align="right">0.181105E+10</td>
    <td align="right">0.206894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.728723E+10</td>
    <td align="right">0.574362E+09</td>
    <td align="right">0.370019E+10</td>
    <td align="right">0.185834E+10</td>
    <td align="right">0.184185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581878E+10</td>
    <td align="right">0.771394E+09</td>
