    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::DATACENTER_EXTRAELECHEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> DATACENTER_EXTRAELECHEATC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_DATACENTER_EXTRAELECHEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPDXSUPPHEATINGCOILAIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPDXSUPPHEATINGCOILAIRLOOPDATACENTERBOT></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPDXSUPPHEATINGCOILAIRLOOPDATACENTERMID></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPDXSUPPHEATINGCOILAIRLOOPDATACENTERTOP></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP DX SUPP HEATING COIL AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CAV_BAS_COOLC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CAV_BAS_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CAV_BAS_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252858E+11</td>
    <td align="right">0.252729E+11</td>
    <td align="right">    98048.18</td>
    <td align="right">16-JAN-13:56</td>
    <td align="right">    98048.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.477544E+10</td>
    <td align="right">    63694.32</td>
    <td align="right">18-FEB-05:11</td>
    <td align="right">    25768.15</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244468E+11</td>
    <td align="right">0.244268E+11</td>
    <td align="right">    71923.99</td>
    <td align="right">06-MAR-00:31</td>
    <td align="right">    39366.97</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.591529E+11</td>
    <td align="right">0.591529E+11</td>
    <td align="right">   123608.49</td>
    <td align="right">30-APR-18:30</td>
    <td align="right">   123608.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.729030E+11</td>
    <td align="right">0.729030E+11</td>
    <td align="right">   128016.37</td>
    <td align="right">29-MAY-13:40</td>
    <td align="right">   128016.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.891979E+11</td>
    <td align="right">0.891596E+11</td>
    <td align="right">   139963.81</td>
    <td align="right">18-JUN-16:51</td>
    <td align="right">   103804.22</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966261E+11</td>
    <td align="right">0.932682E+11</td>
    <td align="right">   173376.56</td>
    <td align="right">14-JUL-03:41</td>
    <td align="right">    68796.39</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.102455E+12</td>
    <td align="right">   166298.80</td>
    <td align="right">01-AUG-03:01</td>
    <td align="right">    85406.91</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.928868E+11</td>
    <td align="right">0.878932E+11</td>
    <td align="right">   178838.61</td>
    <td align="right">04-SEP-10:01</td>
    <td align="right">    86837.58</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.584746E+11</td>
    <td align="right">0.578503E+11</td>
    <td align="right">   136479.54</td>
    <td align="right">03-OCT-04:23</td>
    <td align="right">    69089.59</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312741E+11</td>
    <td align="right">0.287138E+11</td>
    <td align="right">   129612.90</td>
    <td align="right">12-NOV-15:21</td>
    <td align="right">    49500.15</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140212E+11</td>
    <td align="right">0.140182E+11</td>
    <td align="right">   111041.60</td>
    <td align="right">25-DEC-15:41</td>
    <td align="right">   111041.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.675510E+12</td>
    <td align="right">0.659889E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.477544E+10</td>
    <td align="right">    63694.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25768.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.102455E+12</td>
    <td align="right">   178838.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128016.37</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::VAV_BOTWITHREHEAT_COOLC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_VAV_BOT WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.414312E+11</td>
    <td align="right">0.413908E+11</td>
    <td align="right">    93299.51</td>
    <td align="right">31-JAN-16:00</td>
    <td align="right">    93299.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135075E+11</td>
    <td align="right">0.135057E+11</td>
    <td align="right">    64035.26</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">    64035.26</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.454909E+11</td>
    <td align="right">0.454909E+11</td>
    <td align="right">    98796.06</td>
    <td align="right">20-MAR-14:30</td>
    <td align="right">    98796.06</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109128E+12</td>
    <td align="right">0.109128E+12</td>
    <td align="right">   125216.44</td>
    <td align="right">24-APR-15:40</td>
    <td align="right">   125216.44</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116167E+12</td>
    <td align="right">0.116167E+12</td>
    <td align="right">   116451.94</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">   116451.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157398E+12</td>
    <td align="right">0.157289E+12</td>
    <td align="right">   149700.88</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">   149700.88</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172063E+12</td>
    <td align="right">0.155218E+12</td>
    <td align="right">   295337.35</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">   118895.26</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191004E+12</td>
    <td align="right">0.171234E+12</td>
    <td align="right">   272797.67</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">   129245.50</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137805E+12</td>
    <td align="right">0.122657E+12</td>
    <td align="right">   252026.88</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">   126976.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.853598E+11</td>
    <td align="right">0.829329E+11</td>
    <td align="right">   222537.74</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">   104210.73</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494420E+11</td>
    <td align="right">0.456712E+11</td>
    <td align="right">   113996.93</td>
    <td align="right">13-NOV-15:00</td>
    <td align="right">    41524.68</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255786E+11</td>
    <td align="right">0.255786E+11</td>
    <td align="right">    93650.23</td>
    <td align="right">22-DEC-16:10</td>
    <td align="right">    93650.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114438E+13</td>
    <td align="right">0.108626E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135075E+11</td>
    <td align="right">0.135057E+11</td>
    <td align="right">    64035.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41524.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191004E+12</td>
    <td align="right">0.171234E+12</td>
    <td align="right">   295337.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149700.88</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::VAV_MIDWITHREHEAT_COOLC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_VAV_MID WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340311E+12</td>
    <td align="right">0.340096E+12</td>
    <td align="right">   826444.41</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">   826444.41</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108689E+12</td>
    <td align="right">0.108672E+12</td>
    <td align="right">   496815.76</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">   496815.76</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340627E+12</td>
    <td align="right">0.340627E+12</td>
    <td align="right">   835182.29</td>
    <td align="right">16-MAR-15:30</td>
    <td align="right">   835182.29</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.809134E+12</td>
    <td align="right">0.809134E+12</td>
    <td align="right">  1100660.32</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">  1100660.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104118E+13</td>
    <td align="right">0.104118E+13</td>
    <td align="right">  1120311.84</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">  1120311.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138422E+13</td>
    <td align="right">0.138310E+13</td>
    <td align="right">  1415254.26</td>
    <td align="right">09-JUN-05:02</td>
    <td align="right">  1415254.26</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139272E+13</td>
    <td align="right">0.125844E+13</td>
    <td align="right">  2791302.21</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">  1122661.38</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143752E+13</td>
    <td align="right">0.129293E+13</td>
    <td align="right">  2564105.24</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">  1212874.91</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119103E+13</td>
    <td align="right">0.106207E+13</td>
    <td align="right">  2397262.20</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">  1361860.54</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.693030E+12</td>
    <td align="right">0.672517E+12</td>
    <td align="right">  2092478.27</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">   974736.22</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352879E+12</td>
    <td align="right">0.333000E+12</td>
    <td align="right">   891956.12</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">   891956.12</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187869E+12</td>
    <td align="right">0.187869E+12</td>
    <td align="right">   722162.48</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">   722162.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.927923E+13</td>
    <td align="right">0.882964E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108689E+12</td>
    <td align="right">0.108672E+12</td>
    <td align="right">   496815.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">   496815.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143752E+13</td>
    <td align="right">0.138310E+13</td>
    <td align="right">  2791302.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1415254.26</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::VAV_TOPWITHREHEAT_COOLC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT_COOLC</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_VAV_TOP WITH REHEAT_COOLC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306632E+11</td>
    <td align="right">0.306632E+11</td>
    <td align="right">    84657.18</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">    84657.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876676E+10</td>
    <td align="right">0.876480E+10</td>
    <td align="right">    48987.94</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    48987.94</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323144E+11</td>
    <td align="right">0.323144E+11</td>
    <td align="right">    95262.81</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">    95262.81</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.880761E+11</td>
    <td align="right">0.880761E+11</td>
    <td align="right">   129769.15</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">   129769.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115005E+12</td>
    <td align="right">0.115005E+12</td>
    <td align="right">   132619.33</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">   132619.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157214E+12</td>
    <td align="right">0.157096E+12</td>
    <td align="right">   158895.19</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">   158895.19</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157031E+12</td>
    <td align="right">0.143181E+12</td>
    <td align="right">   300663.04</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">   121111.13</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159174E+12</td>
    <td align="right">0.144236E+12</td>
    <td align="right">   277875.46</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">   131844.23</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128607E+12</td>
    <td align="right">0.115437E+12</td>
    <td align="right">   260139.61</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">   130903.37</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.702005E+11</td>
    <td align="right">0.681857E+11</td>
    <td align="right">   212139.31</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">    96946.01</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317028E+11</td>
    <td align="right">0.300930E+11</td>
    <td align="right">   101573.39</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">   101573.39</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152305E+11</td>
    <td align="right">0.152305E+11</td>
    <td align="right">    72580.41</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    72580.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.993987E+12</td>
    <td align="right">0.948282E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876676E+10</td>
    <td align="right">0.876480E+10</td>
    <td align="right">    48987.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48987.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159174E+12</td>
    <td align="right">0.157096E+12</td>
    <td align="right">   300663.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158895.19</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.750629E+11</td>
    <td align="right">0.747780E+11</td>
    <td align="right">   172289.89</td>
    <td align="right">08-JAN-17:10</td>
    <td align="right">   121775.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112668E+12</td>
    <td align="right">0.111005E+12</td>
    <td align="right">   263601.55</td>
    <td align="right">18-FEB-19:10</td>
    <td align="right">   207821.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462880E+12</td>
    <td align="right">0.459490E+12</td>
    <td align="right">   344233.44</td>
    <td align="right">06-MAR-00:50</td>
    <td align="right">   296199.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686886E+12</td>
    <td align="right">0.685083E+12</td>
    <td align="right">   392607.29</td>
    <td align="right">02-APR-05:25</td>
    <td align="right">   392607.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281263E+12</td>
    <td align="right">0.281262E+12</td>
    <td align="right">   147657.71</td>
    <td align="right">01-MAY-00:17</td>
    <td align="right">   147657.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510220E+12</td>
    <td align="right">0.510210E+12</td>
    <td align="right">   216633.74</td>
    <td align="right">14-JUN-24:00</td>
    <td align="right">   216633.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.833468E+12</td>
    <td align="right">0.754762E+12</td>
    <td align="right">   463914.14</td>
    <td align="right">14-JUL-01:00</td>
    <td align="right">   147395.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103980E+13</td>
    <td align="right">0.915537E+12</td>
    <td align="right">   447714.33</td>
    <td align="right">09-AUG-18:20</td>
    <td align="right">   219690.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292531E+12</td>
    <td align="right">0.265521E+12</td>
    <td align="right">   236729.14</td>
    <td align="right">04-SEP-04:20</td>
    <td align="right">   123250.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332293E+12</td>
    <td align="right">0.321816E+12</td>
    <td align="right">   324494.78</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">   210938.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202461E+12</td>
    <td align="right">0.174308E+12</td>
    <td align="right">   310836.03</td>
    <td align="right">12-NOV-14:02</td>
    <td align="right">   168442.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.319703E+12</td>
    <td align="right">0.319271E+12</td>
    <td align="right">   394217.60</td>
    <td align="right">22-DEC-22:05</td>
    <td align="right">   394217.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.514924E+13</td>
    <td align="right">0.487304E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.750629E+11</td>
    <td align="right">0.747780E+11</td>
    <td align="right">   147657.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121775.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103980E+13</td>
    <td align="right">0.915537E+12</td>
    <td align="right">   463914.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">   394217.60</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERBOT></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536012E+10</td>
    <td align="right">0.536012E+10</td>
    <td align="right">     2695.37</td>
    <td align="right">29-JAN-17:27</td>
    <td align="right">     2695.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921696E+10</td>
    <td align="right">0.921696E+10</td>
    <td align="right">     4425.93</td>
    <td align="right">27-FEB-17:40</td>
    <td align="right">     4425.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152885E+11</td>
    <td align="right">0.152885E+11</td>
    <td align="right">     6360.86</td>
    <td align="right">26-MAR-18:05</td>
    <td align="right">     6360.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192780E+11</td>
    <td align="right">0.192780E+11</td>
    <td align="right">     7984.56</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">     7984.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.585727E+10</td>
    <td align="right">0.585727E+10</td>
    <td align="right">     2888.23</td>
    <td align="right">29-MAY-18:37</td>
    <td align="right">     2888.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104662E+11</td>
    <td align="right">0.104662E+11</td>
    <td align="right">     4757.81</td>
    <td align="right">25-JUN-18:49</td>
    <td align="right">     4757.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156845E+11</td>
    <td align="right">0.156845E+11</td>
    <td align="right">     6606.76</td>
    <td align="right">30-JUL-19:02</td>
    <td align="right">     6606.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191552E+11</td>
    <td align="right">0.191552E+11</td>
    <td align="right">     7802.67</td>
    <td align="right">05-AUG-17:45</td>
    <td align="right">     7802.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570420E+10</td>
    <td align="right">0.570420E+10</td>
    <td align="right">     3764.68</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     3764.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106468E+11</td>
    <td align="right">0.106468E+11</td>
    <td align="right">     4683.14</td>
    <td align="right">15-OCT-17:23</td>
    <td align="right">     4683.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149216E+11</td>
    <td align="right">0.149216E+11</td>
    <td align="right">     6578.08</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">     6578.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201178E+11</td>
    <td align="right">0.201178E+11</td>
    <td align="right">     8092.24</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">     8092.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151697E+12</td>
    <td align="right">0.151697E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536012E+10</td>
    <td align="right">0.536012E+10</td>
    <td align="right">     2695.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2695.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201178E+11</td>
    <td align="right">0.201178E+11</td>
    <td align="right">     8092.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8092.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERMID></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417668E+11</td>
    <td align="right">0.417668E+11</td>
    <td align="right">    24094.73</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">    24094.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.792274E+11</td>
    <td align="right">0.792274E+11</td>
    <td align="right">    41518.42</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">    41518.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139370E+12</td>
    <td align="right">0.139370E+12</td>
    <td align="right">    58918.81</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">    58918.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182215E+12</td>
    <td align="right">0.182215E+12</td>
    <td align="right">    76050.57</td>
    <td align="right">06-APR-18:50</td>
    <td align="right">    76050.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.539058E+11</td>
    <td align="right">0.539058E+11</td>
    <td align="right">    27005.61</td>
    <td align="right">21-MAY-18:40</td>
    <td align="right">    27005.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.994789E+11</td>
    <td align="right">0.994789E+11</td>
    <td align="right">    45386.74</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">    45386.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148979E+12</td>
    <td align="right">0.148979E+12</td>
    <td align="right">    62664.68</td>
    <td align="right">30-JUL-18:53</td>
    <td align="right">    62664.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181642E+12</td>
    <td align="right">0.181642E+12</td>
    <td align="right">    73940.49</td>
    <td align="right">25-AUG-02:65</td>
    <td align="right">    73940.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523310E+11</td>
    <td align="right">0.523310E+11</td>
    <td align="right">    32798.98</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">    32798.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.969906E+11</td>
    <td align="right">0.969906E+11</td>
    <td align="right">    43080.88</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">    43080.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135279E+12</td>
    <td align="right">0.135279E+12</td>
    <td align="right">    60352.09</td>
    <td align="right">14-NOV-17:00</td>
    <td align="right">    60352.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181135E+12</td>
    <td align="right">0.181135E+12</td>
    <td align="right">    76407.80</td>
    <td align="right">28-DEC-17:10</td>
    <td align="right">    76407.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139232E+13</td>
    <td align="right">0.139232E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417668E+11</td>
    <td align="right">0.417668E+11</td>
    <td align="right">    24094.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24094.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182215E+12</td>
    <td align="right">0.182215E+12</td>
    <td align="right">    76407.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76407.80</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::HEATPUMPCOOLINGMODEAIRLOOPDATACENTERTOP></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_HEAT PUMP COOLING MODE AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321354E+10</td>
    <td align="right">0.321354E+10</td>
    <td align="right">     2430.85</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">     2430.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.696034E+10</td>
    <td align="right">0.696034E+10</td>
    <td align="right">     4129.02</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">     4129.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133092E+11</td>
    <td align="right">0.133092E+11</td>
    <td align="right">     5936.12</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">     5936.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181871E+11</td>
    <td align="right">0.181871E+11</td>
    <td align="right">     7680.16</td>
    <td align="right">26-APR-19:00</td>
    <td align="right">     7680.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543007E+10</td>
    <td align="right">0.543007E+10</td>
    <td align="right">     2921.00</td>
    <td align="right">29-MAY-18:47</td>
    <td align="right">     2921.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101095E+11</td>
    <td align="right">0.101095E+11</td>
    <td align="right">     4940.26</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">     4940.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150809E+11</td>
    <td align="right">0.150809E+11</td>
    <td align="right">     6593.85</td>
    <td align="right">16-JUL-18:35</td>
    <td align="right">     6593.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183630E+11</td>
    <td align="right">0.183630E+11</td>
    <td align="right">     7447.91</td>
    <td align="right">05-AUG-17:25</td>
    <td align="right">     7447.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531541E+10</td>
    <td align="right">0.531541E+10</td>
    <td align="right">     3055.74</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     3055.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.932549E+10</td>
    <td align="right">0.932549E+10</td>
    <td align="right">     4399.14</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">     4399.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126859E+11</td>
    <td align="right">0.126859E+11</td>
    <td align="right">     6069.57</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">     6069.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167636E+11</td>
    <td align="right">0.167636E+11</td>
    <td align="right">     7604.35</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">     7604.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134744E+12</td>
    <td align="right">0.134744E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321354E+10</td>
    <td align="right">0.321354E+10</td>
    <td align="right">     2430.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2430.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183630E+11</td>
    <td align="right">0.183630E+11</td>
    <td align="right">     7680.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.16</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7274.67</td>
    <td align="right">    38050.79</td>
    <td align="right">01-JAN-08:65</td>
    <td align="right">    11084.16</td>
    <td align="right">    44394.28</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6938.95</td>
    <td align="right">    38096.46</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">    11073.33</td>
    <td align="right">    44334.76</td>
    <td align="right">02-FEB-12:35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5780.33</td>
    <td align="right">    38264.58</td>
    <td align="right">26-MAR-07:07</td>
    <td align="right">    11235.18</td>
    <td align="right">    43023.67</td>
    <td align="right">01-MAR-12:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7069.23</td>
    <td align="right">    38543.08</td>
    <td align="right">30-APR-06:43</td>
    <td align="right">     9349.61</td>
    <td align="right">    40053.93</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7168.89</td>
    <td align="right">    38765.64</td>
    <td align="right">29-MAY-06:45</td>
    <td align="right">     8634.74</td>
    <td align="right">    36780.05</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6821.81</td>
    <td align="right">    38914.67</td>
    <td align="right">25-JUN-06:37</td>
    <td align="right">     7932.51</td>
    <td align="right">    33488.03</td>
    <td align="right">01-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8622.85</td>
    <td align="right">    38975.23</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">     6695.67</td>
    <td align="right">    31197.65</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6779.10</td>
    <td align="right">    38964.48</td>
    <td align="right">06-AUG-08:10</td>
    <td align="right">     7729.97</td>
    <td align="right">    32190.59</td>
    <td align="right">31-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7607.46</td>
    <td align="right">    38863.99</td>
    <td align="right">03-SEP-07:00</td>
    <td align="right">     7729.92</td>
    <td align="right">    34752.90</td>
    <td align="right">29-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7837.92</td>
    <td align="right">    38679.73</td>
    <td align="right">01-OCT-06:43</td>
    <td align="right">     8730.51</td>
    <td align="right">    38457.89</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7676.29</td>
    <td align="right">    38396.59</td>
    <td align="right">05-NOV-07:03</td>
    <td align="right">     9982.26</td>
    <td align="right">    41590.84</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7408.43</td>
    <td align="right">    38190.64</td>
    <td align="right">03-DEC-08:20</td>
    <td align="right">    10352.59</td>
    <td align="right">    43698.12</td>
    <td align="right">29-DEC-12:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7250.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9200.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5780.33</td>
    <td align="right">    38050.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6695.67</td>
    <td align="right">    31197.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8622.85</td>
    <td align="right">    38975.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11235.18</td>
    <td align="right">    44394.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::HEATSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> HEATSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_HEATSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3081.02</td>
    <td align="right">  1696150.88</td>
    <td align="right">09-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     3265.95</td>
    <td align="right">  1068479.14</td>
    <td align="right">20-FEB-11:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2976.71</td>
    <td align="right">  2017607.05</td>
    <td align="right">01-MAR-04:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      307.79</td>
    <td align="right">   483594.11</td>
    <td align="right">02-APR-19:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      242.77</td>
    <td align="right">   227093.17</td>
    <td align="right">07-MAY-23:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">      228.75</td>
    <td align="right">   219572.34</td>
    <td align="right">04-JUN-19:58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">      214.43</td>
    <td align="right">   560719.79</td>
    <td align="right">23-JUL-18:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">      122.36</td>
    <td align="right">   214716.28</td>
    <td align="right">27-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">      466.42</td>
    <td align="right">   722128.73</td>
    <td align="right">16-SEP-03:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1087.86</td>
    <td align="right">   556182.61</td>
    <td align="right">29-OCT-11:47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2116.89</td>
    <td align="right">   617746.53</td>
    <td align="right">26-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    11561.05</td>
    <td align="right">   867255.26</td>
    <td align="right">07-DEC-06:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2144.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      122.36</td>
    <td align="right">   214716.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11561.05</td>
    <td align="right">  2017607.05</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::COOLSYS1_SUPPLY></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> COOLSYS1_SUPPLY</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_COOLSYS1_SUPPLY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   171042.89</td>
    <td align="right">  1406338.48</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    56589.30</td>
    <td align="right">   638510.54</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   172231.01</td>
    <td align="right">  1553394.78</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   434161.45</td>
    <td align="right">  1654224.06</td>
    <td align="right">10-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   530852.57</td>
    <td align="right">  1640293.20</td>
    <td align="right">11-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   709507.11</td>
    <td align="right">  1934352.38</td>
    <td align="right">09-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   705165.60</td>
    <td align="right">  3174148.75</td>
    <td align="right">14-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   734126.29</td>
    <td align="right">  2431342.14</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   626700.83</td>
    <td align="right">  2564623.30</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   353802.76</td>
    <td align="right">  2169335.64</td>
    <td align="right">03-OCT-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   190220.77</td>
    <td align="right">  1510523.63</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    93003.80</td>
    <td align="right">  1297068.80</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   399915.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    56589.30</td>
    <td align="right">   638510.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   734126.29</td>
    <td align="right">  3174148.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::COOLSYS1_DEMAND></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> COOLSYS1_DEMAND</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_COOLSYS1_DEMAND_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   169790.90</td>
    <td align="right">  1357410.38</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    56008.84</td>
    <td align="right">   637967.45</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   170926.63</td>
    <td align="right">  1415483.77</td>
    <td align="right">20-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   429274.12</td>
    <td align="right">  1417474.20</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   524123.18</td>
    <td align="right">  2170694.68</td>
    <td align="right">11-MAY-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   704169.82</td>
    <td align="right">  2571964.19</td>
    <td align="right">01-JUN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   702444.44</td>
    <td align="right">  3571931.36</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   731601.20</td>
    <td align="right">  3317849.25</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   625234.79</td>
    <td align="right">  3092191.91</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   351994.92</td>
    <td align="right">  3158777.23</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   189011.76</td>
    <td align="right">  1556268.12</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    92372.23</td>
    <td align="right">  1226146.73</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   397369.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    56008.84</td>
    <td align="right">   637967.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   731601.20</td>
    <td align="right">  3571931.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SINGLEWATERPLANTLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SINGLE WATER PLANT LOOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SINGLE WATER PLANT LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   124395.86</td>
    <td align="right">   828599.76</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   115247.94</td>
    <td align="right">   457423.96</td>
    <td align="right">18-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   412602.88</td>
    <td align="right">  1248929.86</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   949459.52</td>
    <td align="right">  1722082.63</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   651332.07</td>
    <td align="right">  1259607.26</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1133562.54</td>
    <td align="right">  1781863.19</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1361182.74</td>
    <td align="right">  1901833.40</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1510218.23</td>
    <td align="right">  2112717.94</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   734430.43</td>
    <td align="right">  1332960.89</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   506229.21</td>
    <td align="right">  1475640.42</td>
    <td align="right">01-OCT-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   286665.80</td>
    <td align="right">  1254833.39</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   320081.25</td>
    <td align="right">  1229904.23</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   678952.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   115247.94</td>
    <td align="right">   457423.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1510218.23</td>
    <td align="right">  2112717.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TOWERWATERSYS></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TOWERWATERSYS</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TOWERWATERSYS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   234567.13</td>
    <td align="right">  1911583.73</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">      502.14</td>
    <td align="right">    77838.10</td>
    <td align="right">13-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    82696.35</td>
    <td align="right">   883156.34</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">      902.76</td>
    <td align="right">    69894.15</td>
    <td align="right">03-FEB-18:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   238550.53</td>
    <td align="right">  1948254.93</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">      757.66</td>
    <td align="right">    75705.53</td>
    <td align="right">28-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   573508.49</td>
    <td align="right">  2377953.80</td>
    <td align="right">12-APR-12:05</td>
    <td align="right">     1752.10</td>
    <td align="right">    72063.19</td>
    <td align="right">30-APR-05:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   699922.09</td>
    <td align="right">  2227562.85</td>
    <td align="right">10-MAY-12:05</td>
    <td align="right">      209.14</td>
    <td align="right">    70000.49</td>
    <td align="right">01-MAY-02:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1116510.71</td>
    <td align="right">  4640436.37</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      144.55</td>
    <td align="right">    28048.72</td>
    <td align="right">14-JUN-01:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1549361.87</td>
    <td align="right">  5391948.32</td>
    <td align="right">19-JUL-14:05</td>
    <td align="right">      141.56</td>
    <td align="right">    55531.50</td>
    <td align="right">02-JUL-03:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1625171.12</td>
    <td align="right">  5269270.09</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       99.57</td>
    <td align="right">    33705.08</td>
    <td align="right">25-AUG-02:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1265227.21</td>
    <td align="right">  5492454.44</td>
    <td align="right">05-SEP-07:50</td>
    <td align="right">        3.69</td>
    <td align="right">    15976.56</td>
    <td align="right">22-SEP-03:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   562192.01</td>
    <td align="right">  4382296.76</td>
    <td align="right">03-OCT-09:20</td>
    <td align="right">      380.63</td>
    <td align="right">    71675.43</td>
    <td align="right">13-OCT-08:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   266066.05</td>
    <td align="right">  2766586.66</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">      567.29</td>
    <td align="right">    71656.77</td>
    <td align="right">28-NOV-04:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   130150.53</td>
    <td align="right">  1642820.59</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">      792.87</td>
    <td align="right">    83329.23</td>
    <td align="right">12-DEC-04:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   699156.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      516.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    82696.35</td>
    <td align="right">   883156.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.69</td>
    <td align="right">    15976.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1625171.12</td>
    <td align="right">  5492454.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1752.10</td>
    <td align="right">    83329.23</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::CAV_BASFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> CAV_BAS FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_CAV_BAS FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161597E+11</td>
    <td align="right">        0.95</td>
    <td align="right">     9707.96</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136708E+11</td>
    <td align="right">        0.89</td>
    <td align="right">     9707.96</td>
    <td align="right">01-FEB-04:01</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156123E+11</td>
    <td align="right">        0.92</td>
    <td align="right">     9707.96</td>
    <td align="right">01-MAR-04:01</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152328E+11</td>
    <td align="right">        0.93</td>
    <td align="right">     9707.96</td>
    <td align="right">01-APR-04:11</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159271E+11</td>
    <td align="right">        0.94</td>
    <td align="right">     9707.96</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158962E+11</td>
    <td align="right">        0.97</td>
    <td align="right">     9707.96</td>
    <td align="right">01-JUN-03:01</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167289E+11</td>
    <td align="right">        0.98</td>
    <td align="right">     9707.96</td>
    <td align="right">01-JUL-03:01</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177688E+11</td>
    <td align="right">        1.04</td>
    <td align="right">     9707.96</td>
    <td align="right">01-AUG-03:01</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168729E+11</td>
    <td align="right">        1.02</td>
    <td align="right">     9707.96</td>
    <td align="right">01-SEP-03:01</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173107E+11</td>
    <td align="right">        1.02</td>
    <td align="right">     9707.96</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164361E+11</td>
    <td align="right">        1.00</td>
    <td align="right">     9707.96</td>
    <td align="right">01-NOV-03:01</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165163E+11</td>
    <td align="right">        0.98</td>
    <td align="right">     9707.96</td>
    <td align="right">01-DEC-04:01</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194132E+12</td>
    <td align="right">        0.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+11</td>
    <td align="right">        0.89</td>
    <td align="right">     9707.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177688E+11</td>
    <td align="right">        1.04</td>
    <td align="right">     9707.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::VAV_BOTWITHREHEATFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_VAV_BOT WITH REHEAT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503653E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     9079.68</td>
    <td align="right">17-JAN-06:02</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462927E+10</td>
    <td align="right">        0.39</td>
    <td align="right">    10223.53</td>
    <td align="right">10-FEB-06:03</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570579E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    12333.29</td>
    <td align="right">11-MAR-05:11</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.781127E+10</td>
    <td align="right">        0.60</td>
    <td align="right">    20913.63</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659776E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    20913.63</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829349E+10</td>
    <td align="right">        0.63</td>
    <td align="right">    20913.63</td>
    <td align="right">01-JUN-04:11</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833469E+10</td>
    <td align="right">        0.62</td>
    <td align="right">    20913.63</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101464E+11</td>
    <td align="right">        0.68</td>
    <td align="right">    20913.63</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678611E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    20913.63</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671263E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    20913.63</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635333E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    17517.96</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.636512E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    12333.29</td>
    <td align="right">12-DEC-05:11</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827724E+11</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462927E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     9079.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101464E+11</td>
    <td align="right">        0.68</td>
    <td align="right">    20913.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::VAV_MIDWITHREHEATFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_VAV_MID WITH REHEAT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348797E+11</td>
    <td align="right">        0.35</td>
    <td align="right">    76852.27</td>
    <td align="right">05-JAN-06:02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293146E+11</td>
    <td align="right">        0.33</td>
    <td align="right">   109669.20</td>
    <td align="right">24-FEB-12:10</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347746E+11</td>
    <td align="right">        0.36</td>
    <td align="right">    86493.20</td>
    <td align="right">28-MAR-05:03</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486902E+11</td>
    <td align="right">        0.43</td>
    <td align="right">   194836.23</td>
    <td align="right">25-APR-05:01</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560382E+11</td>
    <td align="right">        0.46</td>
    <td align="right">   191615.59</td>
    <td align="right">11-MAY-05:03</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692841E+11</td>
    <td align="right">        0.55</td>
    <td align="right">   194836.23</td>
    <td align="right">01-JUN-04:11</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611710E+11</td>
    <td align="right">        0.50</td>
    <td align="right">   194836.23</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649927E+11</td>
    <td align="right">        0.51</td>
    <td align="right">   194836.23</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.558955E+11</td>
    <td align="right">        0.45</td>
    <td align="right">   194836.23</td>
    <td align="right">01-SEP-03:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471014E+11</td>
    <td align="right">        0.40</td>
    <td align="right">   194836.23</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366576E+11</td>
    <td align="right">        0.35</td>
    <td align="right">   104485.97</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323188E+11</td>
    <td align="right">        0.34</td>
    <td align="right">   109252.51</td>
    <td align="right">05-DEC-06:01</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571118E+12</td>
    <td align="right">        0.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293146E+11</td>
    <td align="right">        0.33</td>
    <td align="right">    76852.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.692841E+11</td>
    <td align="right">        0.55</td>
    <td align="right">   194836.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::VAV_TOPWITHREHEATFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_VAV_TOP WITH REHEAT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294997E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     4730.84</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241502E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     4370.11</td>
    <td align="right">01-FEB-15:50</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302672E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     6705.64</td>
    <td align="right">16-MAR-05:02</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496852E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    21473.22</td>
    <td align="right">25-APR-05:01</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.600443E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    21473.22</td>
    <td align="right">08-MAY-04:11</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.807666E+10</td>
    <td align="right">        0.57</td>
    <td align="right">    21473.22</td>
    <td align="right">02-JUN-04:11</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708869E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    21473.22</td>
    <td align="right">05-JUL-04:11</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.732389E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    21473.22</td>
    <td align="right">01-AUG-03:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593290E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    21473.22</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432058E+10</td>
    <td align="right">        0.38</td>
    <td align="right">    21473.22</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304081E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     6705.64</td>
    <td align="right">02-NOV-05:03</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265725E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     4364.98</td>
    <td align="right">18-DEC-06:03</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578054E+11</td>
    <td align="right">        0.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241502E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     4364.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807666E+10</td>
    <td align="right">        0.57</td>
    <td align="right">    21473.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DATACENTERBASEMENTSUPPLYFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DATACENTER BASEMENT SUPPLY FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DATACENTER BASEMENT SUPPLY FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.49</td>
    <td align="right">    38424.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.929565E+11</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        1.49</td>
    <td align="right">    38424.46</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.47</td>
    <td align="right">    38424.46</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.48</td>
    <td align="right">    38424.46</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        1.49</td>
    <td align="right">    38424.46</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.49</td>
    <td align="right">    38424.46</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121175E+13</td>
    <td align="right">        1.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929565E+11</td>
    <td align="right">        1.47</td>
    <td align="right">    38424.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        1.49</td>
    <td align="right">    38424.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DATACENTERBOTSUPPLYFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DATACENTER BOT SUPPLY FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DATACENTER BOT SUPPLY FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136635E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178114E+11</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136635E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      564.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DATACENTERMIDSUPPLYFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DATACENTER MID SUPPLY FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DATACENTER MID SUPPLY FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129931E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169375E+12</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129931E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        1.01</td>
    <td align="right">     5370.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DATACENTERTOPSUPPLYFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DATACENTER TOP SUPPLY FAN</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DATACENTER TOP SUPPLY FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171578E+11</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        1.01</td>
    <td align="right">      544.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::HEATSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> HEATSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_HEATSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1484956.41</td>
    <td align="right">  1349825.38</td>
    <td align="right">     1686.51</td>
    <td align="right">09-JAN-22:20</td>
    <td align="right">     1533.04</td>
    <td align="right">     1533.04</td>
    <td align="right">       64.09</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1038660.46</td>
    <td align="right">   944142.36</td>
    <td align="right">     1701.11</td>
    <td align="right">20-FEB-11:27</td>
    <td align="right">     1546.31</td>
    <td align="right">     1546.31</td>
    <td align="right">       70.73</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   993694.55</td>
    <td align="right">   903268.35</td>
    <td align="right">     1687.52</td>
    <td align="right">02-MAR-05:12</td>
    <td align="right">     1533.96</td>
    <td align="right">     1533.96</td>
    <td align="right">       64.57</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   267954.66</td>
    <td align="right">   243570.79</td>
    <td align="right">       98.14</td>
    <td align="right">30-APR-18:28</td>
    <td align="right">       89.21</td>
    <td align="right">       89.21</td>
    <td align="right">       72.14</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   288641.97</td>
    <td align="right">   262375.55</td>
    <td align="right">       98.18</td>
    <td align="right">29-MAY-20:57</td>
    <td align="right">       89.25</td>
    <td align="right">       89.25</td>
    <td align="right">       72.56</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   265594.20</td>
    <td align="right">   241425.12</td>
    <td align="right">       98.19</td>
    <td align="right">18-JUN-23:10</td>
    <td align="right">       89.25</td>
    <td align="right">       89.25</td>
    <td align="right">       72.60</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   501772.18</td>
    <td align="right">   456110.91</td>
    <td align="right">     1713.56</td>
    <td align="right">23-JUL-18:53</td>
    <td align="right">     1557.63</td>
    <td align="right">     1557.63</td>
    <td align="right">       76.09</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   160814.26</td>
    <td align="right">   146180.16</td>
    <td align="right">       98.37</td>
    <td align="right">06-AUG-14:00</td>
    <td align="right">       89.42</td>
    <td align="right">       89.42</td>
    <td align="right">       74.35</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   652269.26</td>
    <td align="right">   592912.75</td>
    <td align="right">     1709.53</td>
    <td align="right">16-SEP-03:02</td>
    <td align="right">     1553.97</td>
    <td align="right">     1553.97</td>
    <td align="right">       74.39</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   815510.83</td>
    <td align="right">   741299.34</td>
    <td align="right">       98.19</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">       89.26</td>
    <td align="right">       89.26</td>
    <td align="right">       72.62</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   971544.40</td>
    <td align="right">   883133.86</td>
    <td align="right">      200.41</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">      182.17</td>
    <td align="right">      182.17</td>
    <td align="right">       70.79</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4239478.48</td>
    <td align="right">  3853685.94</td>
    <td align="right">      367.25</td>
    <td align="right">07-DEC-06:01</td>
    <td align="right">      333.83</td>
    <td align="right">      333.83</td>
    <td align="right">       63.39</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 11680891.65</td>
    <td align="right"> 10617930.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   160814.26</td>
    <td align="right">   146180.16</td>
    <td align="right">       98.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       89.21</td>
    <td align="right">       89.21</td>
    <td align="right">       63.39</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4239478.48</td>
    <td align="right">  3853685.94</td>
    <td align="right">     1713.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1557.63</td>
    <td align="right">     1557.63</td>
    <td align="right">       76.09</td>
    <td align="right">       22.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::COOLSYS1PUMPSECONDARY></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> COOLSYS1 PUMP SECONDARY</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_COOLSYS1 PUMP SECONDARY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152365E+09</td>
    <td align="right">0.138500E+09</td>
    <td align="right">      896.50</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">      814.92</td>
    <td align="right">      814.92</td>
    <td align="right">        7.80</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55581968.88</td>
    <td align="right"> 50524009.72</td>
    <td align="right">      687.39</td>
    <td align="right">22-FEB-13:40</td>
    <td align="right">      624.84</td>
    <td align="right">      624.84</td>
    <td align="right">        6.71</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203135E+09</td>
    <td align="right">0.184650E+09</td>
    <td align="right">     2933.44</td>
    <td align="right">17-MAR-14:50</td>
    <td align="right">     2666.49</td>
    <td align="right">     2666.49</td>
    <td align="right">        6.72</td>
    <td align="right">       35.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.411700E+09</td>
    <td align="right">0.374235E+09</td>
    <td align="right">     1046.79</td>
    <td align="right">06-APR-15:50</td>
    <td align="right">      951.54</td>
    <td align="right">      951.54</td>
    <td align="right">        7.88</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.523369E+09</td>
    <td align="right">0.475743E+09</td>
    <td align="right">     2838.99</td>
    <td align="right">11-MAY-03:01</td>
    <td align="right">     2580.65</td>
    <td align="right">     2580.65</td>
    <td align="right">        7.05</td>
    <td align="right">       35.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.952945E+09</td>
    <td align="right">0.866227E+09</td>
    <td align="right">     4799.83</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">     4363.05</td>
    <td align="right">     4363.05</td>
    <td align="right">        6.72</td>
    <td align="right">       43.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169848E+10</td>
    <td align="right">0.154392E+10</td>
    <td align="right">    12014.59</td>
    <td align="right">11-JUL-05:02</td>
    <td align="right">    10921.27</td>
    <td align="right">    10921.27</td>
    <td align="right">        9.82</td>
    <td align="right">       63.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196016E+10</td>
    <td align="right">0.178179E+10</td>
    <td align="right">    12014.59</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">    10921.27</td>
    <td align="right">    10921.27</td>
    <td align="right">        9.98</td>
    <td align="right">       63.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159160E+10</td>
    <td align="right">0.144676E+10</td>
    <td align="right">    12014.59</td>
    <td align="right">05-SEP-04:11</td>
    <td align="right">    10921.27</td>
    <td align="right">    10921.27</td>
    <td align="right">        9.44</td>
    <td align="right">       63.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.667063E+09</td>
    <td align="right">0.606360E+09</td>
    <td align="right">    12014.59</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">    10921.27</td>
    <td align="right">    10921.27</td>
    <td align="right">        8.91</td>
    <td align="right">       63.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279159E+09</td>
    <td align="right">0.253755E+09</td>
    <td align="right">     3439.12</td>
    <td align="right">02-NOV-13:50</td>
    <td align="right">     3126.16</td>
    <td align="right">     3126.16</td>
    <td align="right">        9.97</td>
    <td align="right">       38.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 72443834.64</td>
    <td align="right"> 65851445.68</td>
    <td align="right">      825.37</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">      750.26</td>
    <td align="right">      750.26</td>
    <td align="right">        7.99</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856801E+10</td>
    <td align="right">0.778832E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 55581968.88</td>
    <td align="right"> 50524009.72</td>
    <td align="right">      687.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      624.84</td>
    <td align="right">      624.84</td>
    <td align="right">        6.71</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.196016E+10</td>
    <td align="right">0.178179E+10</td>
    <td align="right">    12014.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10921.27</td>
    <td align="right">    10921.27</td>
    <td align="right">        9.98</td>
    <td align="right">       63.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-JAN-06:05</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       75.16</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101979E+09</td>
    <td align="right"> 30593696.24</td>
    <td align="right">       56.21</td>
    <td align="right">01-FEB-06:03</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       67.19</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       67.20</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109263E+09</td>
    <td align="right"> 32778960.26</td>
    <td align="right">       56.21</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       67.10</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       80.21</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109263E+09</td>
    <td align="right"> 32778960.26</td>
    <td align="right">       56.21</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       68.68</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       67.34</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       64.23</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109263E+09</td>
    <td align="right"> 32778960.26</td>
    <td align="right">       56.21</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       64.19</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       76.59</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109263E+09</td>
    <td align="right"> 32778960.26</td>
    <td align="right">       56.21</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       69.66</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       66.23</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132937E+10</td>
    <td align="right">0.398811E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101979E+09</td>
    <td align="right"> 30593696.24</td>
    <td align="right">       56.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       64.19</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112905E+09</td>
    <td align="right"> 33871592.27</td>
    <td align="right">       56.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.86</td>
    <td align="right">       16.86</td>
    <td align="right">       80.21</td>
    <td align="right">        0.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::COOLSYS1CHILLER1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> COOLSYS1 CHILLER1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_COOLSYS1 CHILLER1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234925E+10</td>
    <td align="right">0.213547E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.81</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164875E+10</td>
    <td align="right">0.149871E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-FEB-11:50</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.76</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262814E+10</td>
    <td align="right">0.238898E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-MAR-04:01</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.81</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426872E+10</td>
    <td align="right">0.388027E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-APR-03:03</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.97</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385616E+10</td>
    <td align="right">0.350525E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.86</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469995E+10</td>
    <td align="right">0.427226E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.98</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490612E+10</td>
    <td align="right">0.445966E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        9.73</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495945E+10</td>
    <td align="right">0.450814E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        7.24</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387668E+10</td>
    <td align="right">0.352391E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.98</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331539E+10</td>
    <td align="right">0.301369E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-OCT-06:33</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        7.08</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252821E+10</td>
    <td align="right">0.229815E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-NOV-03:01</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        7.35</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185564E+10</td>
    <td align="right">0.168678E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-DEC-05:51</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.74</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.408925E+11</td>
    <td align="right">0.371713E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.164875E+10</td>
    <td align="right">0.149871E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        6.74</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495945E+10</td>
    <td align="right">0.450814E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">        9.73</td>
    <td align="right">       31.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::COOLSYS1CHILLER2PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> COOLSYS1 CHILLER2 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_COOLSYS1 CHILLER2 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 72261946.46</td>
    <td align="right"> 65686109.33</td>
    <td align="right">     1990.69</td>
    <td align="right">18-JAN-15:50</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.43</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67484297.11</td>
    <td align="right"> 61343226.07</td>
    <td align="right">     1990.69</td>
    <td align="right">15-MAR-14:30</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.43</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.788909E+09</td>
    <td align="right">0.717119E+09</td>
    <td align="right">     1990.69</td>
    <td align="right">03-APR-10:20</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.60</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128997E+10</td>
    <td align="right">0.117258E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-MAY-12:20</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.56</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202417E+10</td>
    <td align="right">0.183997E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.63</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187778E+10</td>
    <td align="right">0.170690E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-JUL-10:20</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.23</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194892E+10</td>
    <td align="right">0.177157E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       11.69</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153339E+10</td>
    <td align="right">0.139385E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.13</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637100E+09</td>
    <td align="right">0.579123E+09</td>
    <td align="right">     1990.69</td>
    <td align="right">02-OCT-07:30</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       15.54</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137955E+09</td>
    <td align="right">0.125401E+09</td>
    <td align="right">     1990.69</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       11.13</td>
    <td align="right">       31.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9555298.71</td>
    <td align="right">  8685766.52</td>
    <td align="right">     1990.69</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       14.40</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103875E+11</td>
    <td align="right">0.944222E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202417E+10</td>
    <td align="right">0.183997E+10</td>
    <td align="right">     1990.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1809.53</td>
    <td align="right">     1809.53</td>
    <td align="right">       15.54</td>
    <td align="right">       31.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::PLANTCIRCPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> PLANT CIRC PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_PLANT CIRC PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       18.67</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.817130E+10</td>
    <td align="right">0.742771E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       24.14</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       26.77</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.875496E+10</td>
    <td align="right">0.795826E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       30.27</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       22.18</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.875496E+10</td>
    <td align="right">0.795826E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       33.05</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       40.34</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       45.90</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.875496E+10</td>
    <td align="right">0.795826E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       37.52</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       32.53</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875496E+10</td>
    <td align="right">0.795826E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       21.48</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       20.52</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106519E+12</td>
    <td align="right">0.968255E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.817130E+10</td>
    <td align="right">0.742771E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       18.67</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.904679E+10</td>
    <td align="right">0.822353E+10</td>
    <td align="right">     3377.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3070.32</td>
    <td align="right">     3070.32</td>
    <td align="right">       45.90</td>
    <td align="right">       14.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::TOWERWATERSYSPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> TOWERWATERSYS PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_TOWERWATERSYS PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138728E+11</td>
    <td align="right">0.126104E+11</td>
    <td align="right">    23206.44</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">    21094.66</td>
    <td align="right">    21094.66</td>
    <td align="right">       25.23</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.958846E+10</td>
    <td align="right">0.871591E+10</td>
    <td align="right">    11600.25</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    10544.63</td>
    <td align="right">    10544.63</td>
    <td align="right">       24.91</td>
    <td align="right">       55.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155772E+11</td>
    <td align="right">0.141596E+11</td>
    <td align="right">    23207.98</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">    21096.06</td>
    <td align="right">    21096.06</td>
    <td align="right">       25.31</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284215E+11</td>
    <td align="right">0.258352E+11</td>
    <td align="right">    23226.04</td>
    <td align="right">12-APR-12:05</td>
    <td align="right">    21112.47</td>
    <td align="right">    21112.47</td>
    <td align="right">       26.24</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285057E+11</td>
    <td align="right">0.259117E+11</td>
    <td align="right">    23219.72</td>
    <td align="right">10-MAY-12:05</td>
    <td align="right">    21106.72</td>
    <td align="right">    21106.72</td>
    <td align="right">       25.91</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379852E+11</td>
    <td align="right">0.345285E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">17-JUN-13:50</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       29.21</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389030E+11</td>
    <td align="right">0.353629E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">10-JUL-12:10</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       28.81</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397905E+11</td>
    <td align="right">0.361695E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       29.49</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308119E+11</td>
    <td align="right">0.280080E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       29.74</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225627E+11</td>
    <td align="right">0.205095E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">02-OCT-11:00</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       28.82</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152969E+11</td>
    <td align="right">0.139049E+11</td>
    <td align="right">    23242.39</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">    21127.34</td>
    <td align="right">    21127.34</td>
    <td align="right">       27.07</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108240E+11</td>
    <td align="right">0.983899E+10</td>
    <td align="right">    23196.14</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">    21085.29</td>
    <td align="right">    21085.29</td>
    <td align="right">       24.65</td>
    <td align="right">      110.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292140E+12</td>
    <td align="right">0.265555E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.958846E+10</td>
    <td align="right">0.871591E+10</td>
    <td align="right">    11600.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10544.63</td>
    <td align="right">    10544.63</td>
    <td align="right">       24.65</td>
    <td align="right">       55.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397905E+11</td>
    <td align="right">0.361695E+11</td>
    <td align="right">    23276.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21158.10</td>
    <td align="right">    21158.10</td>
    <td align="right">       29.74</td>
    <td align="right">      110.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7274.67</td>
    <td align="right">    38050.79</td>
    <td align="right">01-JAN-08:65</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">    11084.16</td>
    <td align="right">    44394.28</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6938.95</td>
    <td align="right">    38096.46</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">       80.62</td>
    <td align="right">       82.22</td>
    <td align="right">    11073.33</td>
    <td align="right">    44334.76</td>
    <td align="right">02-FEB-12:35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5780.33</td>
    <td align="right">    38264.58</td>
    <td align="right">26-MAR-07:07</td>
    <td align="right">       80.71</td>
    <td align="right">       82.22</td>
    <td align="right">    11235.18</td>
    <td align="right">    43023.67</td>
    <td align="right">01-MAR-12:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7069.23</td>
    <td align="right">    38543.08</td>
    <td align="right">30-APR-06:43</td>
    <td align="right">       80.86</td>
    <td align="right">       82.22</td>
    <td align="right">     9349.61</td>
    <td align="right">    40053.93</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7168.89</td>
    <td align="right">    38765.64</td>
    <td align="right">29-MAY-06:45</td>
    <td align="right">       80.98</td>
    <td align="right">       82.22</td>
    <td align="right">     8634.74</td>
    <td align="right">    36780.05</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6821.81</td>
    <td align="right">    38914.67</td>
    <td align="right">25-JUN-06:37</td>
    <td align="right">       81.06</td>
    <td align="right">       82.22</td>
    <td align="right">     7932.51</td>
    <td align="right">    33488.03</td>
    <td align="right">01-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8622.85</td>
    <td align="right">    38975.23</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">     6695.67</td>
    <td align="right">    31197.65</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6779.10</td>
    <td align="right">    38964.48</td>
    <td align="right">06-AUG-08:10</td>
    <td align="right">       81.08</td>
    <td align="right">       82.22</td>
    <td align="right">     7729.97</td>
    <td align="right">    32190.59</td>
    <td align="right">31-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7607.46</td>
    <td align="right">    38863.99</td>
    <td align="right">03-SEP-07:00</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">     7729.92</td>
    <td align="right">    34752.90</td>
    <td align="right">29-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7837.92</td>
    <td align="right">    38679.73</td>
    <td align="right">01-OCT-06:43</td>
    <td align="right">       80.93</td>
    <td align="right">       82.22</td>
    <td align="right">     8730.51</td>
    <td align="right">    38457.89</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7676.29</td>
    <td align="right">    38396.59</td>
    <td align="right">05-NOV-07:03</td>
    <td align="right">       80.78</td>
    <td align="right">       82.22</td>
    <td align="right">     9982.26</td>
    <td align="right">    41590.84</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7408.43</td>
    <td align="right">    38190.64</td>
    <td align="right">03-DEC-08:20</td>
    <td align="right">       80.67</td>
    <td align="right">       82.22</td>
    <td align="right">    10352.59</td>
    <td align="right">    43698.12</td>
    <td align="right">29-DEC-12:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7250.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9200.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5780.33</td>
    <td align="right">    38050.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     6695.67</td>
    <td align="right">    31197.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8622.85</td>
    <td align="right">    38975.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">    11235.18</td>
    <td align="right">    44394.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::HEATSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> HEATSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_HEATSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       72.25</td>
    <td align="right">       72.25</td>
    <td align="right">     3081.02</td>
    <td align="right">  1696150.88</td>
    <td align="right">09-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       54.86</td>
    <td align="right">       54.86</td>
    <td align="right">     3265.95</td>
    <td align="right">  1068479.14</td>
    <td align="right">20-FEB-11:27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       56.25</td>
    <td align="right">       56.25</td>
    <td align="right">     2976.71</td>
    <td align="right">  2017607.05</td>
    <td align="right">01-MAR-04:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       59.22</td>
    <td align="right">       59.22</td>
    <td align="right">      307.79</td>
    <td align="right">   483594.11</td>
    <td align="right">02-APR-19:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       72.17</td>
    <td align="right">       72.17</td>
    <td align="right">      242.77</td>
    <td align="right">   227093.17</td>
    <td align="right">07-MAY-23:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       72.55</td>
    <td align="right">       72.55</td>
    <td align="right">      228.75</td>
    <td align="right">   219572.34</td>
    <td align="right">04-JUN-19:58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       72.57</td>
    <td align="right">       72.57</td>
    <td align="right">      214.43</td>
    <td align="right">   560719.79</td>
    <td align="right">23-JUL-18:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       74.79</td>
    <td align="right">       74.79</td>
    <td align="right">      122.36</td>
    <td align="right">   214716.28</td>
    <td align="right">27-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       72.74</td>
    <td align="right">       72.74</td>
    <td align="right">      466.42</td>
    <td align="right">   722128.73</td>
    <td align="right">16-SEP-03:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       72.63</td>
    <td align="right">       72.63</td>
    <td align="right">     1087.86</td>
    <td align="right">   556182.61</td>
    <td align="right">29-OCT-11:47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       62.11</td>
    <td align="right">       62.11</td>
    <td align="right">     2116.89</td>
    <td align="right">   617746.53</td>
    <td align="right">26-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       53.39</td>
    <td align="right">       53.39</td>
    <td align="right">    11561.05</td>
    <td align="right">   867255.26</td>
    <td align="right">07-DEC-06:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2144.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.39</td>
    <td align="right">       53.39</td>
    <td align="right">      122.36</td>
    <td align="right">   214716.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.79</td>
    <td align="right">       74.79</td>
    <td align="right">    11561.05</td>
    <td align="right">  2017607.05</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::COOLSYS1_SUPPLY></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> COOLSYS1_SUPPLY</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_COOLSYS1_SUPPLY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   171042.89</td>
    <td align="right">  1406338.48</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">       12.02</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    56589.30</td>
    <td align="right">   638510.54</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       11.53</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   172231.01</td>
    <td align="right">  1553394.78</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">       12.58</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   434161.45</td>
    <td align="right">  1654224.06</td>
    <td align="right">10-APR-12:05</td>
    <td align="right">       12.96</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   530852.57</td>
    <td align="right">  1640293.20</td>
    <td align="right">11-MAY-12:05</td>
    <td align="right">       12.91</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   709507.11</td>
    <td align="right">  1934352.38</td>
    <td align="right">09-JUN-05:03</td>
    <td align="right">       14.03</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   705165.60</td>
    <td align="right">  3174148.75</td>
    <td align="right">14-JUL-05:02</td>
    <td align="right">       18.74</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   734126.29</td>
    <td align="right">  2431342.14</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">       15.91</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   626700.83</td>
    <td align="right">  2564623.30</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">       16.42</td>
    <td align="right">        7.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   353802.76</td>
    <td align="right">  2169335.64</td>
    <td align="right">03-OCT-04:13</td>
    <td align="right">       14.92</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   190220.77</td>
    <td align="right">  1510523.63</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">       12.42</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    93003.80</td>
    <td align="right">  1297068.80</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       16.53</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   399915.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    56589.30</td>
    <td align="right">   638510.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.53</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   734126.29</td>
    <td align="right">  3174148.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.74</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::COOLSYS1_DEMAND></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> COOLSYS1_DEMAND</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_COOLSYS1_DEMAND_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   169790.90</td>
    <td align="right">  1357410.38</td>
    <td align="right">31-JAN-16:10</td>
    <td align="right">       22.02</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    56008.84</td>
    <td align="right">   637967.45</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       19.86</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   170926.63</td>
    <td align="right">  1415483.77</td>
    <td align="right">20-MAR-14:10</td>
    <td align="right">       17.39</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   429274.12</td>
    <td align="right">  1417474.20</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       24.14</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   524123.18</td>
    <td align="right">  2170694.68</td>
    <td align="right">11-MAY-03:01</td>
    <td align="right">       21.49</td>
    <td align="right">        8.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   704169.82</td>
    <td align="right">  2571964.19</td>
    <td align="right">01-JUN-03:01</td>
    <td align="right">       21.16</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   702444.44</td>
    <td align="right">  3571931.36</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">       20.25</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   731601.20</td>
    <td align="right">  3317849.25</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">       19.35</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   625234.79</td>
    <td align="right">  3092191.91</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">       18.60</td>
    <td align="right">        6.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   351994.92</td>
    <td align="right">  3158777.23</td>
    <td align="right">03-OCT-03:01</td>
    <td align="right">       18.68</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   189011.76</td>
    <td align="right">  1556268.12</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    92372.23</td>
    <td align="right">  1226146.73</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       21.07</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   397369.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    56008.84</td>
    <td align="right">   637967.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   731601.20</td>
    <td align="right">  3571931.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.14</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SINGLEWATERPLANTLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SINGLE WATER PLANT LOOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SINGLE WATER PLANT LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   124395.86</td>
    <td align="right">   828599.76</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">       34.86</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   115247.94</td>
    <td align="right">   457423.96</td>
    <td align="right">18-FEB-17:10</td>
    <td align="right">       27.52</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   412602.88</td>
    <td align="right">  1248929.86</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       43.05</td>
    <td align="right">       33.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   949459.52</td>
    <td align="right">  1722082.63</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">       52.13</td>
    <td align="right">       40.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   651332.07</td>
    <td align="right">  1259607.26</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       43.26</td>
    <td align="right">       38.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1133562.54</td>
    <td align="right">  1781863.19</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       53.27</td>
    <td align="right">       45.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1361182.74</td>
    <td align="right">  1901833.40</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       55.54</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1510218.23</td>
    <td align="right">  2112717.94</td>
    <td align="right">26-AUG-15:10</td>
    <td align="right">       59.52</td>
    <td align="right">       46.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   734430.43</td>
    <td align="right">  1332960.89</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       44.68</td>
    <td align="right">       40.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   506229.21</td>
    <td align="right">  1475640.42</td>
    <td align="right">01-OCT-13:40</td>
    <td align="right">       47.42</td>
    <td align="right">       40.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   286665.80</td>
    <td align="right">  1254833.39</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       43.17</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   320081.25</td>
    <td align="right">  1229904.23</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">       42.69</td>
    <td align="right">       31.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   678952.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   115247.94</td>
    <td align="right">   457423.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.52</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1510218.23</td>
    <td align="right">  2112717.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.52</td>
    <td align="right">       46.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TOWERWATERSYS></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TOWERWATERSYS</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TOWERWATERSYS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   234567.13</td>
    <td align="right">  1911583.73</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">       25.23</td>
    <td align="right">       21.78</td>
    <td align="right">      502.14</td>
    <td align="right">    77838.10</td>
    <td align="right">13-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    82696.35</td>
    <td align="right">   883156.34</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       24.91</td>
    <td align="right">       21.73</td>
    <td align="right">      902.76</td>
    <td align="right">    69894.15</td>
    <td align="right">03-FEB-18:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   238550.53</td>
    <td align="right">  1948254.93</td>
    <td align="right">16-MAR-14:05</td>
    <td align="right">       25.31</td>
    <td align="right">       21.80</td>
    <td align="right">      757.66</td>
    <td align="right">    75705.53</td>
    <td align="right">28-MAR-20:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   573508.49</td>
    <td align="right">  2377953.80</td>
    <td align="right">12-APR-12:05</td>
    <td align="right">       26.24</td>
    <td align="right">       22.60</td>
    <td align="right">     1752.10</td>
    <td align="right">    72063.19</td>
    <td align="right">30-APR-05:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   699922.09</td>
    <td align="right">  2227562.85</td>
    <td align="right">10-MAY-12:05</td>
    <td align="right">       25.91</td>
    <td align="right">       22.19</td>
    <td align="right">      209.14</td>
    <td align="right">    70000.49</td>
    <td align="right">01-MAY-02:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1116510.71</td>
    <td align="right">  4640436.37</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">       31.12</td>
    <td align="right">       27.86</td>
    <td align="right">      144.55</td>
    <td align="right">    28048.72</td>
    <td align="right">14-JUN-01:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1549361.87</td>
    <td align="right">  5391948.32</td>
    <td align="right">19-JUL-14:05</td>
    <td align="right">       32.74</td>
    <td align="right">       28.37</td>
    <td align="right">      141.56</td>
    <td align="right">    55531.50</td>
    <td align="right">02-JUL-03:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1625171.12</td>
    <td align="right">  5269270.09</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       32.48</td>
    <td align="right">       28.29</td>
    <td align="right">       99.57</td>
    <td align="right">    33705.08</td>
    <td align="right">25-AUG-02:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1265227.21</td>
    <td align="right">  5492454.44</td>
    <td align="right">05-SEP-07:50</td>
    <td align="right">       32.96</td>
    <td align="right">       27.95</td>
    <td align="right">        3.69</td>
    <td align="right">    15976.56</td>
    <td align="right">22-SEP-03:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   562192.01</td>
    <td align="right">  4382296.76</td>
    <td align="right">03-OCT-09:20</td>
    <td align="right">       30.56</td>
    <td align="right">       26.79</td>
    <td align="right">      380.63</td>
    <td align="right">    71675.43</td>
    <td align="right">13-OCT-08:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   266066.05</td>
    <td align="right">  2766586.66</td>
    <td align="right">13-NOV-15:05</td>
    <td align="right">       27.07</td>
    <td align="right">       23.83</td>
    <td align="right">      567.29</td>
    <td align="right">    71656.77</td>
    <td align="right">28-NOV-04:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   130150.53</td>
    <td align="right">  1642820.59</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">       24.65</td>
    <td align="right">       21.69</td>
    <td align="right">      792.87</td>
    <td align="right">    83329.23</td>
    <td align="right">12-DEC-04:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   699156.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      516.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    82696.35</td>
    <td align="right">   883156.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.65</td>
    <td align="right">       21.69</td>
    <td align="right">        3.69</td>
    <td align="right">    15976.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1625171.12</td>
    <td align="right">  5492454.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.96</td>
    <td align="right">       28.37</td>
    <td align="right">     1752.10</td>
    <td align="right">    83329.23</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::BASEMENT></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.26</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.69</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.64</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.46</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.71</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.47</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.37</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.89</td>
    <td align="right">        8.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.71</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.04</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.24</td>
    <td align="right">        7.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       15.83</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.26</td>
    <td align="right">        8.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.81</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.07</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.11</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.89</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.71</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.18</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.56</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.29</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.80</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.45</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.02</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.86</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.74</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.81</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.80</td>
    <td align="right">        6.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.94</td>
    <td align="right">       12.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.72</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.35</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.62</td>
    <td align="right">        4.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.28</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.85</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.32</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.78</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.64</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.10</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.19</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.91</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.72</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.28</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.85</td>
    <td align="right">       12.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.89</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.47</td>
    <td align="right">       12.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.60</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.08</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.18</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.98</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.09</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.38</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.53</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.22</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.22</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.75</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.22</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.18</td>
    <td align="right">       13.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.29</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.26</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.64</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.90</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.72</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.85</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.28</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.03</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.89</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.46</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.58</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.03</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.82</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.76</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.58</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.72</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.88</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.76</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.45</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.63</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.95</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.65</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.83</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.21</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.45</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.22</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.35</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.29</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.76</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.15</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.35</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.51</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.26</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.30</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.26</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.26</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.46</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.25</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.90</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.42</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.88</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.64</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.32</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.46</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.73</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.25</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.89</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.07</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.28</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.64</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.31</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.86</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.60</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.89</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.57</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.08</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.67</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.86</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.11</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.69</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.26</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.01</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.61</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.72</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.10</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.14</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.43</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.36</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.31</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.09</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.61</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.25</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.19</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.01</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.01</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.44</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.98</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.39</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.12</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.08</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.85</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.01</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.24</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.59</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.60</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.29</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.47</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.26</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.51</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.74</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.08</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.40</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.29</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.89</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.53</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.71</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.98</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.16</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.97</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.40</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.08</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.12</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.09</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.71</td>
    <td align="right">        1.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.36</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.74</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.39</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.22</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.21</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.79</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.74</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.12</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.22</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.39</td>
    <td align="right">        2.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.04</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.32</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.72</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.72</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.98</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.26</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.92</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.08</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.72</td>
    <td align="right">        1.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.24</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.57</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.89</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.89</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.43</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.81</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.04</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.95</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.89</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_GROUNDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.57</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::CAV_BAS></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> CAV_BAS</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_CAV_BAS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.252858E+11</td>
    <td align="right">0.161597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.616785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.136708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.244468E+11</td>
    <td align="right">0.156123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.591529E+11</td>
    <td align="right">0.152328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.646249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729030E+11</td>
    <td align="right">0.159271E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.593963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.891979E+11</td>
    <td align="right">0.158962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.966261E+11</td>
    <td align="right">0.167289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.177688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.928868E+11</td>
    <td align="right">0.168729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.584746E+11</td>
    <td align="right">0.173107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.312741E+11</td>
    <td align="right">0.164361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140212E+11</td>
    <td align="right">0.165163E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.675510E+12</td>
    <td align="right">0.194132E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.136708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.177688E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::VAV_BOTWITHREHEAT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_VAV_BOT WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.414312E+11</td>
    <td align="right">0.503653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.135075E+11</td>
    <td align="right">0.462927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.454909E+11</td>
    <td align="right">0.570579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109128E+12</td>
    <td align="right">0.781127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116167E+12</td>
    <td align="right">0.659776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157398E+12</td>
    <td align="right">0.829349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172063E+12</td>
    <td align="right">0.833469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191004E+12</td>
    <td align="right">0.101464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137805E+12</td>
    <td align="right">0.678611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25323413.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.853598E+11</td>
    <td align="right">0.671263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 38668128.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.494420E+11</td>
    <td align="right">0.635333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.721072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255786E+11</td>
    <td align="right">0.636512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114438E+13</td>
    <td align="right">0.827724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135075E+11</td>
    <td align="right">0.462927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191004E+12</td>
    <td align="right">0.101464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::VAV_MIDWITHREHEAT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_VAV_MID WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.482797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340311E+12</td>
    <td align="right">0.348797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108689E+12</td>
    <td align="right">0.293146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340627E+12</td>
    <td align="right">0.347746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5746745.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.809134E+12</td>
    <td align="right">0.486902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104118E+13</td>
    <td align="right">0.560382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138422E+13</td>
    <td align="right">0.692841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139272E+13</td>
    <td align="right">0.611710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143752E+13</td>
    <td align="right">0.649927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119103E+13</td>
    <td align="right">0.558955E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.693030E+12</td>
    <td align="right">0.471014E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.352879E+12</td>
    <td align="right">0.366576E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187869E+12</td>
    <td align="right">0.323188E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.927923E+13</td>
    <td align="right">0.571118E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108689E+12</td>
    <td align="right">0.293146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143752E+13</td>
    <td align="right">0.692841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::VAV_TOPWITHREHEAT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_VAV_TOP WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.306632E+11</td>
    <td align="right">0.294997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.876676E+10</td>
    <td align="right">0.241502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.323144E+11</td>
    <td align="right">0.302672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960410.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.880761E+11</td>
    <td align="right">0.496852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115005E+12</td>
    <td align="right">0.600443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157214E+12</td>
    <td align="right">0.807666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157031E+12</td>
    <td align="right">0.708869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159174E+12</td>
    <td align="right">0.732389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128607E+12</td>
    <td align="right">0.593290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.443998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702005E+11</td>
    <td align="right">0.432058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.317028E+11</td>
    <td align="right">0.304081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152305E+11</td>
    <td align="right">0.265725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.993987E+12</td>
    <td align="right">0.578054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876676E+10</td>
    <td align="right">0.241502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159174E+12</td>
    <td align="right">0.807666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::AIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.923705E+11</td>
    <td align="right">0.288656E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       60.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135715E+12</td>
    <td align="right">0.201845E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.571889E+12</td>
    <td align="right">0.350864E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       48.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914680E+12</td>
    <td align="right">0.580917E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       92.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.363675E+12</td>
    <td align="right">0.272605E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686887E+12</td>
    <td align="right">0.350583E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110916E+13</td>
    <td align="right">0.406781E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137669E+13</td>
    <td align="right">0.463912E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377113E+12</td>
    <td align="right">0.210126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.424186E+12</td>
    <td align="right">0.328062E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       45.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257861E+12</td>
    <td align="right">0.334967E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       64.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.402266E+12</td>
    <td align="right">0.427560E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       87.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.671249E+13</td>
    <td align="right">0.421688E+13</td>
    <td align="right">        0.00</td>
    <td align="right">      496.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.923705E+11</td>
    <td align="right">0.201845E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137669E+13</td>
    <td align="right">0.580917E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       92.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::AIRLOOPDATACENTERBOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656026E+10</td>
    <td align="right">0.291093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111926E+11</td>
    <td align="right">0.354068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188453E+11</td>
    <td align="right">0.524056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249047E+11</td>
    <td align="right">0.710601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760223E+10</td>
    <td align="right">0.351525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142402E+11</td>
    <td align="right">0.551718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214522E+11</td>
    <td align="right">0.742352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260727E+11</td>
    <td align="right">0.843054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.747532E+10</td>
    <td align="right">0.349389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134531E+11</td>
    <td align="right">0.456507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183672E+11</td>
    <td align="right">0.507247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246181E+11</td>
    <td align="right">0.606553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194784E+12</td>
    <td align="right">0.628816E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656026E+10</td>
    <td align="right">0.291093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260727E+11</td>
    <td align="right">0.843054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::AIRLOOPDATACENTERMID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.511702E+11</td>
    <td align="right">0.255007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.962155E+11</td>
    <td align="right">0.318738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171872E+12</td>
    <td align="right">0.486146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235534E+12</td>
    <td align="right">0.674185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.700101E+11</td>
    <td align="right">0.329128E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135355E+12</td>
    <td align="right">0.524554E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203763E+12</td>
    <td align="right">0.705441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247446E+12</td>
    <td align="right">0.801959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686077E+11</td>
    <td align="right">0.326312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122672E+12</td>
    <td align="right">0.424258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166579E+12</td>
    <td align="right">0.468849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221715E+12</td>
    <td align="right">0.557494E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179094E+13</td>
    <td align="right">0.587207E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.511702E+11</td>
    <td align="right">0.255007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247446E+12</td>
    <td align="right">0.801959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::AIRLOOPDATACENTERTOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394568E+10</td>
    <td align="right">0.233575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845384E+10</td>
    <td align="right">0.299617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164247E+11</td>
    <td align="right">0.475815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235249E+11</td>
    <td align="right">0.677422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706434E+10</td>
    <td align="right">0.333609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137644E+11</td>
    <td align="right">0.533230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206328E+11</td>
    <td align="right">0.714709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250189E+11</td>
    <td align="right">0.811492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.697536E+10</td>
    <td align="right">0.331661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118147E+11</td>
    <td align="right">0.418515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156317E+11</td>
    <td align="right">0.453790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205272E+11</td>
    <td align="right">0.533786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173779E+12</td>
    <td align="right">0.581722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394568E+10</td>
    <td align="right">0.233575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250189E+11</td>
    <td align="right">0.811492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::CAV_BAS></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> CAV_BAS</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_CAV_BAS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161597E+11</td>
    <td align="right">0.252858E+11</td>
    <td align="right">0.108130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136708E+11</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.616785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156123E+11</td>
    <td align="right">0.244468E+11</td>
    <td align="right">0.142927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152328E+11</td>
    <td align="right">0.591529E+11</td>
    <td align="right">0.600630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159271E+11</td>
    <td align="right">0.729030E+11</td>
    <td align="right">0.646249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158962E+11</td>
    <td align="right">0.891979E+11</td>
    <td align="right">0.593963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167289E+11</td>
    <td align="right">0.966261E+11</td>
    <td align="right">0.544508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177688E+11</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.357155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168729E+11</td>
    <td align="right">0.928868E+11</td>
    <td align="right">0.121303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173107E+11</td>
    <td align="right">0.584746E+11</td>
    <td align="right">0.165015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164361E+11</td>
    <td align="right">0.312741E+11</td>
    <td align="right">0.160056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165163E+11</td>
    <td align="right">0.140212E+11</td>
    <td align="right">0.152281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194132E+12</td>
    <td align="right">0.675510E+12</td>
    <td align="right">0.105701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+11</td>
    <td align="right">0.484478E+10</td>
    <td align="right">0.142927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177688E+11</td>
    <td align="right">0.106396E+12</td>
    <td align="right">0.165015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::VAV_BOTWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_VAV_BOT WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503653E+10</td>
    <td align="right">0.414312E+11</td>
    <td align="right">0.117250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462927E+10</td>
    <td align="right">0.135075E+11</td>
    <td align="right">0.167925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570579E+10</td>
    <td align="right">0.454909E+11</td>
    <td align="right">0.230248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.781127E+10</td>
    <td align="right">0.109128E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659776E+10</td>
    <td align="right">0.116167E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829349E+10</td>
    <td align="right">0.157398E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833469E+10</td>
    <td align="right">0.172063E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101464E+11</td>
    <td align="right">0.191004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678611E+10</td>
    <td align="right">0.137805E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671263E+10</td>
    <td align="right">0.853598E+11</td>
    <td align="right"> 25323413.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635333E+10</td>
    <td align="right">0.494420E+11</td>
    <td align="right"> 38668128.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.636512E+10</td>
    <td align="right">0.255786E+11</td>
    <td align="right">0.721072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827724E+11</td>
    <td align="right">0.114438E+13</td>
    <td align="right">0.130049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462927E+10</td>
    <td align="right">0.135075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101464E+11</td>
    <td align="right">0.191004E+12</td>
    <td align="right">0.721072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::VAV_MIDWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_VAV_MID WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348797E+11</td>
    <td align="right">0.340311E+12</td>
    <td align="right">0.482797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293146E+11</td>
    <td align="right">0.108689E+12</td>
    <td align="right">0.480718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347746E+11</td>
    <td align="right">0.340627E+12</td>
    <td align="right">0.573857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486902E+11</td>
    <td align="right">0.809134E+12</td>
    <td align="right">  5746745.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560382E+11</td>
    <td align="right">0.104118E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692841E+11</td>
    <td align="right">0.138422E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611710E+11</td>
    <td align="right">0.139272E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649927E+11</td>
    <td align="right">0.143752E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.558955E+11</td>
    <td align="right">0.119103E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471014E+11</td>
    <td align="right">0.693030E+12</td>
    <td align="right">0.949979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366576E+11</td>
    <td align="right">0.352879E+12</td>
    <td align="right">0.254468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323188E+11</td>
    <td align="right">0.187869E+12</td>
    <td align="right">0.222653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571118E+12</td>
    <td align="right">0.927923E+13</td>
    <td align="right">0.411394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293146E+11</td>
    <td align="right">0.108689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.692841E+11</td>
    <td align="right">0.143752E+13</td>
    <td align="right">0.222653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::VAV_TOPWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_VAV_TOP WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294997E+10</td>
    <td align="right">0.306632E+11</td>
    <td align="right">0.246594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241502E+10</td>
    <td align="right">0.876676E+10</td>
    <td align="right">0.232306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302672E+10</td>
    <td align="right">0.323144E+11</td>
    <td align="right">0.181174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496852E+10</td>
    <td align="right">0.880761E+11</td>
    <td align="right"> 11960410.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.600443E+10</td>
    <td align="right">0.115005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.807666E+10</td>
    <td align="right">0.157214E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708869E+10</td>
    <td align="right">0.157031E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.732389E+10</td>
    <td align="right">0.159174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593290E+10</td>
    <td align="right">0.128607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432058E+10</td>
    <td align="right">0.702005E+11</td>
    <td align="right">0.443998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304081E+10</td>
    <td align="right">0.317028E+11</td>
    <td align="right">0.144422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265725E+10</td>
    <td align="right">0.152305E+11</td>
    <td align="right">0.632320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578054E+11</td>
    <td align="right">0.993987E+12</td>
    <td align="right">0.148241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241502E+10</td>
    <td align="right">0.876676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807666E+10</td>
    <td align="right">0.159174E+12</td>
    <td align="right">0.632320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::AIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.777136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162344E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.929565E+11</td>
    <td align="right">0.117084E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.696360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.478398E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128919E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.995962E+11</td>
    <td align="right">0.707123E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248236E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.292389E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.750099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.995962E+11</td>
    <td align="right">0.530191E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.604046E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.868737E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204696E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.108974E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.995962E+11</td>
    <td align="right">0.305254E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.964622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.344656E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121794E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.995962E+11</td>
    <td align="right">0.206394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.325686E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235462E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121175E+13</td>
    <td align="right">0.534336E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132862E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929565E+11</td>
    <td align="right">0.777136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.964622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102916E+12</td>
    <td align="right">0.108974E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248236E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::AIRLOOPDATACENTERBOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.553949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136635E+10</td>
    <td align="right">0.952540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.158001E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
