    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146395E+10</td>
    <td align="right">0.199777E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.605328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146395E+10</td>
    <td align="right">0.108164E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.162094E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.199227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146395E+10</td>
    <td align="right">0.589509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.110030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146395E+10</td>
    <td align="right">0.154209E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.207933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178114E+11</td>
    <td align="right">0.156957E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136635E+10</td>
    <td align="right">0.553949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151275E+10</td>
    <td align="right">0.207933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::AIRLOOPDATACENTERMID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.431644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129931E+11</td>
    <td align="right">0.818787E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.144034E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139212E+11</td>
    <td align="right">0.188752E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.557097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139212E+11</td>
    <td align="right">0.102808E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.153964E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.188759E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139212E+11</td>
    <td align="right">0.540823E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.100236E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139212E+11</td>
    <td align="right">0.139806E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.187205E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169375E+12</td>
    <td align="right">0.144040E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129931E+11</td>
    <td align="right">0.431644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143853E+11</td>
    <td align="right">0.188759E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::AIRLOOPDATACENTERTOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.332109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131622E+10</td>
    <td align="right">0.719326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.137546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141023E+10</td>
    <td align="right">0.188394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.561178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141023E+10</td>
    <td align="right">0.104478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.155858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.190814E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141023E+10</td>
    <td align="right">0.549329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.963755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141023E+10</td>
    <td align="right">0.131104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.173250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171578E+11</td>
    <td align="right">0.139401E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131622E+10</td>
    <td align="right">0.332109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.190814E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::CAV_BAS></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> CAV_BAS</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_CAV_BAS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161597E+11</td>
    <td align="right">0.108130E+10</td>
    <td align="right">0.252858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136708E+11</td>
    <td align="right">0.616785E+09</td>
    <td align="right">0.484478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156123E+11</td>
    <td align="right">0.142927E+09</td>
    <td align="right">0.244468E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152328E+11</td>
    <td align="right">0.600630E+09</td>
    <td align="right">0.591529E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159271E+11</td>
    <td align="right">0.646249E+09</td>
    <td align="right">0.729030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158962E+11</td>
    <td align="right">0.593963E+09</td>
    <td align="right">0.891979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167289E+11</td>
    <td align="right">0.544508E+09</td>
    <td align="right">0.966261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177688E+11</td>
    <td align="right">0.357155E+09</td>
    <td align="right">0.106396E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168729E+11</td>
    <td align="right">0.121303E+10</td>
    <td align="right">0.928868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173107E+11</td>
    <td align="right">0.165015E+10</td>
    <td align="right">0.584746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164361E+11</td>
    <td align="right">0.160056E+10</td>
    <td align="right">0.312741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165163E+11</td>
    <td align="right">0.152281E+10</td>
    <td align="right">0.140212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194132E+12</td>
    <td align="right">0.105701E+11</td>
    <td align="right">0.675510E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+11</td>
    <td align="right">0.142927E+09</td>
    <td align="right">0.484478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177688E+11</td>
    <td align="right">0.165015E+10</td>
    <td align="right">0.106396E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::VAV_BOTWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> VAV_BOT WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_VAV_BOT WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503653E+10</td>
    <td align="right">0.117250E+09</td>
    <td align="right">0.414312E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462927E+10</td>
    <td align="right">0.167925E+09</td>
    <td align="right">0.135075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570579E+10</td>
    <td align="right">0.230248E+09</td>
    <td align="right">0.454909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.781127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109128E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116167E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157398E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.833469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.172063E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137805E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671263E+10</td>
    <td align="right"> 25323413.46</td>
    <td align="right">0.853598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635333E+10</td>
    <td align="right"> 38668128.17</td>
    <td align="right">0.494420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.636512E+10</td>
    <td align="right">0.721072E+09</td>
    <td align="right">0.255786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827724E+11</td>
    <td align="right">0.130049E+10</td>
    <td align="right">0.114438E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101464E+11</td>
    <td align="right">0.721072E+09</td>
    <td align="right">0.191004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::VAV_MIDWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> VAV_MID WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_VAV_MID WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348797E+11</td>
    <td align="right">0.482797E+10</td>
    <td align="right">0.340311E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293146E+11</td>
    <td align="right">0.480718E+10</td>
    <td align="right">0.108689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347746E+11</td>
    <td align="right">0.573857E+10</td>
    <td align="right">0.340627E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486902E+11</td>
    <td align="right">  5746745.67</td>
    <td align="right">0.809134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104118E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138422E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139272E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143752E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.558955E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119103E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471014E+11</td>
    <td align="right">0.949979E+09</td>
    <td align="right">0.693030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366576E+11</td>
    <td align="right">0.254468E+10</td>
    <td align="right">0.352879E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.323188E+11</td>
    <td align="right">0.222653E+11</td>
    <td align="right">0.187869E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571118E+12</td>
    <td align="right">0.411394E+11</td>
    <td align="right">0.927923E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108689E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.692841E+11</td>
    <td align="right">0.222653E+11</td>
    <td align="right">0.143752E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::VAV_TOPWITHREHEAT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> VAV_TOP WITH REHEAT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_VAV_TOP WITH REHEAT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294997E+10</td>
    <td align="right">0.246594E+10</td>
    <td align="right">0.306632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241502E+10</td>
    <td align="right">0.232306E+10</td>
    <td align="right">0.876676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302672E+10</td>
    <td align="right">0.181174E+10</td>
    <td align="right">0.323144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.496852E+10</td>
    <td align="right"> 11960410.49</td>
    <td align="right">0.880761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.600443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.807666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157214E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157031E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.732389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128607E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432058E+10</td>
    <td align="right">0.443998E+09</td>
    <td align="right">0.702005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304081E+10</td>
    <td align="right">0.144422E+10</td>
    <td align="right">0.317028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265725E+10</td>
    <td align="right">0.632320E+10</td>
    <td align="right">0.152305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578054E+11</td>
    <td align="right">0.148241E+11</td>
    <td align="right">0.993987E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.876676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807666E+10</td>
    <td align="right">0.632320E+10</td>
    <td align="right">0.159174E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::AIRLOOPDATACENTERBASEMENT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_AIRLOOP DATACENTER BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.923705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.226650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163075E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.929565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135715E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.389387E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.571889E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.118449E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129499E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.914680E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.231968E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249353E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.363675E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.943411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.686887E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190311E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.606765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110916E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.283303E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.137669E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.337223E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.377113E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.100840E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.968965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.424186E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.102803E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122343E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.995962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257861E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.615615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173809E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.402266E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.881225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236521E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121175E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.671249E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.167052E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133460E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.923705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.226650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.968965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102916E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.137669E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.337223E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249353E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::AIRLOOPDATACENTERBOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER BOT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_AIRLOOP DATACENTER BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.656026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.217433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188453E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.372781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.249047E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.564206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.760223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.405323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.591077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.691779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.747532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.305232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.183672E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.360852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.246181E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.455278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178114E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194784E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.450703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.656026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.691779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::AIRLOOPDATACENTERMID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_AIRLOOP DATACENTER MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.511702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129931E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.962155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.188807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.342293E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.235534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.534973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.700101E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.185276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135355E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.385342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203763E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.561589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.247446E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.658106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.686077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122672E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.280406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166579E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.329637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.221715E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.413641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169375E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.179094E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.417832E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129931E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.511702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.247446E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.658106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::AIRLOOPDATACENTERTOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> AIRLOOP DATACENTER TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_AIRLOOP DATACENTER TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.394568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.878510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.845384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.330091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.235249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.536399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.706434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.392207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.206328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.665768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118147E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.272790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156317E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.312767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.388062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171578E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.173779E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.410144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.394568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.878510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.665768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::BASEMENT></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114055E+09</td>
    <td align="right"> 23682561.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.174078E+09</td>
    <td align="right">   165838.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.540576E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140940E+09</td>
    <td align="right"> 35497729.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.139251E+09</td>
    <td align="right">   750668.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.527378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 27476858.03</td>
    <td align="right">0.243130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111597E+09</td>
    <td align="right">0.119436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.197368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13130127.65</td>
    <td align="right">0.507924E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 87394816.38</td>
    <td align="right">0.112655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 28992708.09</td>
    <td align="right">0.129656E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 49245886.37</td>
    <td align="right">0.192880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.332047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11949863.45</td>
    <td align="right">0.130262E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 25836811.40</td>
    <td align="right">0.226397E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.151233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 29803103.16</td>
    <td align="right">0.128742E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 45782877.32</td>
    <td align="right">0.160608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 25259430.66</td>
    <td align="right">0.959689E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 73833291.08</td>
    <td align="right">0.175790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.509932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112446E+09</td>
    <td align="right">0.210777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166648E+09</td>
    <td align="right"> 23871617.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.349605E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170383E+09</td>
    <td align="right">0.215690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208148E+09</td>
    <td align="right">  1285752.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.563438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259935E+09</td>
    <td align="right">  1307137.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.204836E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.709434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112312E+10</td>
    <td align="right">0.583574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.142070E+10</td>
    <td align="right">0.101384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.373445E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11949863.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25836811.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259935E+09</td>
    <td align="right">0.130262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.208148E+09</td>
    <td align="right">0.226397E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.709434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205089E+10</td>
    <td align="right">  1579238.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.101301E+09</td>
    <td align="right"> 24650391.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.314809E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 92945976.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417628E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242885E+10</td>
    <td align="right">  5247497.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.117419E+09</td>
    <td align="right">  1538067.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.364762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.592109E+10</td>
    <td align="right">0.113564E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 74013730.45</td>
    <td align="right">0.251092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128520E+10</td>
    <td align="right">0.262903E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 54287483.17</td>
    <td align="right">0.171834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.530295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129798E+10</td>
    <td align="right">0.817027E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 13153450.32</td>
    <td align="right">0.368097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.105379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.696692E+09</td>
    <td align="right">0.128060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3199072.27</td>
    <td align="right">0.215152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.294064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.590932E+09</td>
    <td align="right">0.134774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  5619030.94</td>
    <td align="right">0.187143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296194E+09</td>
    <td align="right">0.888089E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22873930.96</td>
    <td align="right">0.138150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187868E+10</td>
    <td align="right">0.173170E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 88226394.36</td>
    <td align="right">0.198870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.203010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280816E+10</td>
    <td align="right">0.102536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.121686E+09</td>
    <td align="right"> 92599116.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.336889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122855E+09</td>
    <td align="right">  1032653.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.472935E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239628E+11</td>
    <td align="right">0.489403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.817581E+09</td>
    <td align="right">0.651416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231683E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3199072.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592109E+10</td>
    <td align="right">0.134774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122855E+09</td>
    <td align="right">0.215152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.472935E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.577775E+09</td>
    <td align="right">0.198345E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.203338E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273862E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209955E+11</td>
    <td align="right"> 58086547.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.644294E+09</td>
    <td align="right"> 23352352.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.245391E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104098E+11</td>
    <td align="right">0.113603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.550533E+09</td>
    <td align="right">0.328109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.892184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655538E+10</td>
    <td align="right">0.281868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.400350E+09</td>
    <td align="right">0.143817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.399446E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.652043E+10</td>
    <td align="right">0.827240E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111412E+09</td>
    <td align="right">0.259201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.916004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254423E+10</td>
    <td align="right">0.122943E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 29311771.48</td>
    <td align="right">0.579569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.235217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187366E+10</td>
    <td align="right">0.124296E+12</td>
    <td align="right">        0.00</td>
    <td align="right"> 51610229.32</td>
    <td align="right">0.479157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.294275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151421E+10</td>
    <td align="right">0.835465E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166847E+09</td>
    <td align="right">0.680120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123007E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.881777E+10</td>
    <td align="right">0.163564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.543476E+09</td>
    <td align="right">0.156194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145349E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220104E+11</td>
    <td align="right">0.575453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.648750E+09</td>
    <td align="right">0.277273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.217160E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.428004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508407E+09</td>
    <td align="right">  1622510.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.252986E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187494E+12</td>
    <td align="right">0.470046E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.473124E+10</td>
    <td align="right">0.267623E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.149400E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29311771.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428004E+11</td>
    <td align="right">0.124296E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.648750E+09</td>
    <td align="right">0.680120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.273862E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.897744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25035782.63</td>
    <td align="right">  5193663.14</td>
    <td align="right"> 87130682.46</td>
    <td align="right">0.895207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22128573.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 15246120.27</td>
    <td align="right">0.145432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730611E+10</td>
    <td align="right">  1149104.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 39284370.06</td>
    <td align="right">   881094.79</td>
    <td align="right">   883252.47</td>
    <td align="right">0.143081E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167746E+10</td>
    <td align="right">0.682511E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 51237763.87</td>
    <td align="right">0.259381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.639185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498170E+09</td>
    <td align="right">0.194794E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 43907043.66</td>
    <td align="right">0.124968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.304074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.584337E+09</td>
    <td align="right">0.707202E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12110842.92</td>
    <td align="right">0.241558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.706227E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195653E+09</td>
    <td align="right">0.114080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  2902285.48</td>
    <td align="right">0.557911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142889E+09</td>
    <td align="right">0.116440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  4098198.93</td>
    <td align="right">0.407685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.196048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116694E+09</td>
    <td align="right">0.763287E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14644015.00</td>
    <td align="right">0.803721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315431E+10</td>
    <td align="right">0.138226E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37575380.22</td>
    <td align="right">0.206849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.764877E+10</td>
    <td align="right"> 19288727.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 33555338.86</td>
    <td align="right"> 42321510.22</td>
    <td align="right">   985442.83</td>
    <td align="right">0.112821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14004854.46</td>
    <td align="right">  5180837.61</td>
    <td align="right"> 93770206.09</td>
    <td align="right">0.795105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.539614E+11</td>
    <td align="right">0.417900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.300484E+09</td>
    <td align="right">0.265565E+10</td>
    <td align="right">0.198016E+09</td>
    <td align="right">0.769623E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2902285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138632E+11</td>
    <td align="right">0.116440E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 51237763.87</td>
    <td align="right">0.803721E+09</td>
    <td align="right"> 93770206.09</td>
    <td align="right">0.145432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149963E+10</td>
    <td align="right">   197909.14</td>
    <td align="right">        0.00</td>
    <td align="right">  4568734.89</td>
    <td align="right">  3089170.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.132872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3937808.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119954E+10</td>
    <td align="right">   777792.75</td>
    <td align="right">        0.00</td>
    <td align="right">  7525010.51</td>
    <td align="right">   192749.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.231879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.928424E+09</td>
    <td align="right">0.211896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7580768.78</td>
    <td align="right"> 31480803.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.100042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214954E+09</td>
    <td align="right">0.544640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5217067.69</td>
    <td align="right"> 21817908.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.526078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164504E+09</td>
    <td align="right">0.196523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1805068.48</td>
    <td align="right"> 46508575.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.152656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87576882.71</td>
    <td align="right">0.264306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   518132.34</td>
    <td align="right">0.264771E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 43910410.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73226777.50</td>
    <td align="right">0.252714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   756919.08</td>
    <td align="right">0.230435E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42353772.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48977922.61</td>
    <td align="right">0.164181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2002348.27</td>
    <td align="right">0.174949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.160070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.669947E+09</td>
    <td align="right">0.287609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5828592.15</td>
    <td align="right"> 26079715.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.131025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118719E+10</td>
    <td align="right">  8998172.86</td>
    <td align="right">        0.00</td>
    <td align="right">  6683097.77</td>
    <td align="right"> 13189852.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.195392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4350162.16</td>
    <td align="right">   129411.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.195360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.936311E+10</td>
    <td align="right">0.983135E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 50773710.96</td>
    <td align="right">0.812643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.129689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48977922.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   518132.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42353772.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176818E+10</td>
    <td align="right">0.264306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7580768.78</td>
    <td align="right">0.264771E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.734910E+09</td>
    <td align="right">   129858.87</td>
    <td align="right">        0.00</td>
    <td align="right">  6553354.12</td>
    <td align="right">  2002283.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.214202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.824538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5338332.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678532E+09</td>
    <td align="right">   526813.86</td>
    <td align="right">        0.00</td>
    <td align="right">  7973983.36</td>
    <td align="right">   124932.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.269826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586515E+09</td>
    <td align="right">0.154694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9662608.17</td>
    <td align="right"> 20374676.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.146017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129777E+09</td>
    <td align="right">0.424704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7735656.02</td>
    <td align="right"> 13888004.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.781457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107089E+09</td>
    <td align="right">0.158810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1895180.05</td>
    <td align="right"> 29029432.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.142781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 55302910.43</td>
    <td align="right">0.219627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   610702.11</td>
    <td align="right">0.176031E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 45485937.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49239105.40</td>
    <td align="right">0.202276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   483728.11</td>
    <td align="right">0.152147E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 32128151.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 32070916.06</td>
    <td align="right">0.145278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1804852.15</td>
    <td align="right">0.100368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.157243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378570E+09</td>
    <td align="right">0.241287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7066965.73</td>
    <td align="right"> 16093511.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.173620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.718648E+09</td>
    <td align="right">  5144139.57</td>
    <td align="right">        0.00</td>
    <td align="right">  6848985.44</td>
    <td align="right">  8653303.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.213660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4816153.02</td>
    <td align="right">    83879.63</td>
    <td align="right">    83372.49</td>
    <td align="right">0.204656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532925E+10</td>
    <td align="right">0.808640E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 60790501.13</td>
    <td align="right">0.518795E+09</td>
    <td align="right">    83372.49</td>
    <td align="right">0.160405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32070916.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   483728.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32128151.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103406E+10</td>
    <td align="right">0.219627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9662608.17</td>
    <td align="right">0.176031E+09</td>
    <td align="right">    83372.49</td>
    <td align="right">0.269826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.677484E+09</td>
    <td align="right">  3108842.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 28960417.54</td>
    <td align="right">  1307984.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.591582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.974993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13063310.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.629741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101999E+10</td>
    <td align="right">  1092857.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 13163282.05</td>
    <td align="right">   193412.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.386831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.945207E+09</td>
    <td align="right">0.285020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9386793.53</td>
    <td align="right"> 31574996.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.111118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233262E+09</td>
    <td align="right">0.579365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5023910.13</td>
    <td align="right"> 21892968.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.472097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166214E+09</td>
    <td align="right">0.192035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1615237.01</td>
    <td align="right"> 46542281.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.128793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87966412.67</td>
    <td align="right">0.265607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   449941.14</td>
    <td align="right">0.264063E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 37765339.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73571744.89</td>
    <td align="right">0.277280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   786299.06</td>
    <td align="right">0.227541E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42811716.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45632950.10</td>
    <td align="right">0.217686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2547971.95</td>
    <td align="right">0.169549E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178975E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.519426E+09</td>
    <td align="right">0.463299E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 14792195.76</td>
    <td align="right"> 23135476.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.284396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654609E+09</td>
    <td align="right"> 13925495.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 25635551.40</td>
    <td align="right"> 13157444.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.581725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.988590E+09</td>
    <td align="right">   548548.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 26702549.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.758080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638695E+10</td>
    <td align="right">0.108724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.142127E+09</td>
    <td align="right">0.798958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.342952E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 45632950.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   449941.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37765339.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101999E+10</td>
    <td align="right">0.277280E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28960417.54</td>
    <td align="right">0.264063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.758080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369059E+09</td>
    <td align="right">  3377158.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 10440514.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9224843.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171077E+09</td>
    <td align="right">  1373513.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 15686594.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157447E+09</td>
    <td align="right">0.418408E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18737109.32</td>
    <td align="right">  1983664.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.251849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90344369.47</td>
    <td align="right">0.776613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7223910.48</td>
    <td align="right">  3932494.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52090236.89</td>
    <td align="right">0.245837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4320375.82</td>
    <td align="right"> 12015581.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.266169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21635089.78</td>
    <td align="right">0.324753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1372972.17</td>
    <td align="right"> 53965037.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.100314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7218447.64</td>
    <td align="right">0.350373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2871841.42</td>
    <td align="right"> 20019517.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.140730E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21228251.67</td>
    <td align="right">0.179726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2905252.94</td>
    <td align="right"> 70027083.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.199102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148882E+09</td>
    <td align="right">0.341993E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11379705.87</td>
    <td align="right"> 10839714.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.234298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212587E+09</td>
    <td align="right"> 21852686.94</td>
    <td align="right">        0.00</td>
    <td align="right"> 16135810.79</td>
    <td align="right">  4484682.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.439418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234357E+09</td>
    <td align="right">   168572.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 15593960.97</td>
    <td align="right">     9736.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.581782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170496E+10</td>
    <td align="right">0.125707E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115893E+09</td>
    <td align="right">0.177278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7218447.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1372972.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.369059E+09</td>
    <td align="right">0.350373E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 18737109.32</td>
    <td align="right"> 70027083.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.581782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10508301.28</td>
    <td align="right"> 24947047.37</td>
    <td align="right">0.482068E+09</td>
    <td align="right">0.284840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5331880.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.188005E+09</td>
    <td align="right">0.398270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186751E+11</td>
    <td align="right">  7412922.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 26682460.07</td>
    <td align="right">  2937167.63</td>
    <td align="right">0.465237E+09</td>
    <td align="right">0.673393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546271E+10</td>
    <td align="right">0.232606E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 46698969.16</td>
    <td align="right">0.256439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.488732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201685E+10</td>
    <td align="right">0.618429E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36554848.13</td>
    <td align="right">0.181998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.326081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.839539E+09</td>
    <td align="right">0.222173E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16127704.69</td>
    <td align="right">0.323682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.138742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322407E+09</td>
    <td align="right">0.283917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  4587747.05</td>
    <td align="right">0.700304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242810E+09</td>
    <td align="right">0.262283E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  4583186.21</td>
    <td align="right">0.533949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.330658E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603666E+09</td>
    <td align="right">0.165438E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 13396296.47</td>
    <td align="right">0.858515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.985226E+10</td>
    <td align="right">0.286881E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26051287.28</td>
    <td align="right">0.156361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.464041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173275E+11</td>
    <td align="right"> 28679593.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 21817273.61</td>
    <td align="right"> 62444273.53</td>
    <td align="right">0.230804E+09</td>
    <td align="right">0.555828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248696E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2065085.70</td>
    <td align="right">   204073.07</td>
    <td align="right">0.284164E+10</td>
    <td align="right">0.113493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124245E+12</td>
    <td align="right">0.104796E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.214405E+09</td>
    <td align="right">0.310178E+10</td>
    <td align="right">0.420775E+10</td>
    <td align="right">0.360859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2065085.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330658E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248696E+11</td>
    <td align="right">0.283917E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 46698969.16</td>
    <td align="right">0.858515E+09</td>
    <td align="right">0.284164E+10</td>
    <td align="right">0.673393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739668E+10</td>
    <td align="right">  3247808.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 38676090.41</td>
    <td align="right"> 12867454.88</td>
    <td align="right">0.167137E+09</td>
    <td align="right">0.121805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.818527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30476022.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 65714741.06</td>
    <td align="right">0.157847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.650871E+10</td>
    <td align="right">  5683551.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 55870458.23</td>
    <td align="right">  1892822.66</td>
    <td align="right">0.154455E+09</td>
    <td align="right">0.180657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183866E+10</td>
    <td align="right">0.217409E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 93258560.95</td>
    <td align="right">0.145350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.133664E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803961E+09</td>
    <td align="right">0.518551E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 71236047.36</td>
    <td align="right">0.113013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.696967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502895E+09</td>
    <td align="right">0.193033E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 19610119.51</td>
    <td align="right">0.142991E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172440E+09</td>
    <td align="right">0.263902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  6707305.49</td>
    <td align="right">0.426173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.508859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145594E+09</td>
    <td align="right">0.249979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  5722452.33</td>
    <td align="right">0.295910E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227919E+09</td>
    <td align="right">0.155670E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16499895.64</td>
    <td align="right">0.438551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.135089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355301E+10</td>
    <td align="right">0.268167E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 53418271.11</td>
    <td align="right"> 79193963.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.127254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687782E+10</td>
    <td align="right"> 17736793.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 43489907.43</td>
    <td align="right"> 40241467.72</td>
    <td align="right"> 42194256.23</td>
    <td align="right">0.133547E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19303871.58</td>
    <td align="right">   131512.45</td>
    <td align="right">0.960142E+09</td>
    <td align="right">0.866691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.458607E+11</td>
    <td align="right">0.963263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.454269E+09</td>
    <td align="right">0.169631E+10</td>
    <td align="right">0.138964E+10</td>
    <td align="right">0.104965E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5722452.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.964770E+10</td>
    <td align="right">0.263902E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 93258560.95</td>
    <td align="right">0.438551E+09</td>
    <td align="right">0.960142E+09</td>
    <td align="right">0.180657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621945E+10</td>
    <td align="right"> 37979308.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.304087E+09</td>
    <td align="right">  6942996.44</td>
    <td align="right">0.128934E+09</td>
    <td align="right">0.519105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118045E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 75886573.31</td>
    <td align="right">0.523078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115924E+11</td>
    <td align="right"> 12725228.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.102594E+09</td>
    <td align="right">  2928967.51</td>
    <td align="right">0.153920E+09</td>
    <td align="right">0.278488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469560E+10</td>
    <td align="right">0.357751E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 71380340.62</td>
    <td align="right">0.224727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.739557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214325E+10</td>
    <td align="right">0.661218E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37423639.12</td>
    <td align="right">0.181305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.840445E+09</td>
    <td align="right">0.213611E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 14212157.19</td>
    <td align="right">0.323000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.119346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321661E+09</td>
    <td align="right">0.284739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  4325870.86</td>
    <td align="right">0.701569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239106E+09</td>
    <td align="right">0.299544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  5824082.78</td>
    <td align="right">0.523443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.358920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375942E+09</td>
    <td align="right">0.233401E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 20680713.13</td>
    <td align="right">0.777693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.136924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501491E+10</td>
    <td align="right">0.522762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134883E+09</td>
    <td align="right">0.100919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235255E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.636301E+10</td>
    <td align="right"> 85819699.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.245788E+09</td>
    <td align="right"> 38457438.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.495249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.994847E+10</td>
    <td align="right">   485981.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.241164E+09</td>
    <td align="right">    25560.12</td>
    <td align="right">0.560969E+09</td>
    <td align="right">0.606174E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.587145E+11</td>
    <td align="right">0.118684E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.130041E+10</td>
    <td align="right">0.288101E+10</td>
    <td align="right">0.919710E+09</td>
    <td align="right">0.279535E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4325870.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115924E+11</td>
    <td align="right">0.299544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.304087E+09</td>
    <td align="right">0.777693E+09</td>
    <td align="right">0.560969E+09</td>
    <td align="right">0.606174E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943831E+10</td>
    <td align="right"> 12026334.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 45489055.76</td>
    <td align="right"> 12876440.84</td>
    <td align="right">0.119228E+09</td>
    <td align="right">0.100524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26607799.30</td>
    <td align="right">        0.00</td>
    <td align="right">  3525924.64</td>
    <td align="right">0.141870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.843497E+10</td>
    <td align="right"> 13184792.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 55275742.61</td>
    <td align="right">        0.00</td>
    <td align="right">  9097062.10</td>
    <td align="right">0.138604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204701E+10</td>
    <td align="right">0.391531E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 66264331.53</td>
    <td align="right"> 33736395.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.774032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.680917E+09</td>
    <td align="right">0.850524E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39498741.85</td>
    <td align="right"> 34848896.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.356908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388751E+09</td>
    <td align="right">0.249671E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21659739.38</td>
    <td align="right">0.101234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.144920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167777E+09</td>
    <td align="right">0.268797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  6635207.88</td>
    <td align="right">0.252574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413827E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114047E+09</td>
    <td align="right">0.266363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  8323324.58</td>
    <td align="right">0.180900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.411393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224287E+09</td>
    <td align="right">0.158369E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 14814458.90</td>
    <td align="right">0.426628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.976470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426432E+10</td>
    <td align="right">0.289175E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 49753429.74</td>
    <td align="right"> 59624744.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.873123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.754683E+10</td>
    <td align="right"> 57857497.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 55218658.85</td>
    <td align="right"> 28833201.05</td>
    <td align="right"> 13145971.18</td>
    <td align="right">0.139426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127093E+11</td>
    <td align="right">   278425.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 28206617.96</td>
    <td align="right">    53850.23</td>
    <td align="right">0.800974E+09</td>
    <td align="right">0.103602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.574454E+11</td>
    <td align="right">0.109716E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.417747E+09</td>
    <td align="right">0.113131E+10</td>
    <td align="right">0.945971E+09</td>
    <td align="right">0.856941E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6635207.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127093E+11</td>
    <td align="right">0.268797E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 66264331.53</td>
    <td align="right">0.426628E+09</td>
    <td align="right">0.800974E+09</td>
    <td align="right">0.141870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   585182.86</td>
    <td align="right">   653538.38</td>
    <td align="right">0.339919E+09</td>
    <td align="right">0.158774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   228534.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.273744E+09</td>
    <td align="right">0.202134E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170490E+10</td>
    <td align="right">   137590.69</td>
    <td align="right">        0.00</td>
    <td align="right">  2188380.37</td>
    <td align="right">   110871.51</td>
    <td align="right">0.233479E+09</td>
    <td align="right">0.519877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.476988E+09</td>
    <td align="right">0.136390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5684606.28</td>
    <td align="right"> 24268023.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.455621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216597E+09</td>
    <td align="right">0.410997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5314372.46</td>
    <td align="right"> 15827685.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.220076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73485353.87</td>
    <td align="right">0.175043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1689711.94</td>
    <td align="right"> 25127406.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.102324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24547073.17</td>
    <td align="right">0.246152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   486497.66</td>
    <td align="right"> 66141657.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 26331798.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21204483.43</td>
    <td align="right">0.230883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   314531.01</td>
    <td align="right"> 46948052.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 19995823.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66598523.42</td>
    <td align="right">0.146011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1377380.68</td>
    <td align="right">0.100588E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 55638306.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.884464E+09</td>
    <td align="right">0.239444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2730145.30</td>
    <td align="right"> 21252740.76</td>
    <td align="right"> 71168614.88</td>
    <td align="right">0.338730E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148701E+10</td>
    <td align="right">   426608.62</td>
    <td align="right">        0.00</td>
    <td align="right">  1444766.54</td>
    <td align="right">  6568930.74</td>
    <td align="right">0.222793E+09</td>
    <td align="right">0.398493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70559.91</td>
    <td align="right">   651924.50</td>
    <td align="right">0.747385E+09</td>
    <td align="right"> 27415557.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107300E+11</td>
    <td align="right">0.876829E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22114669.31</td>
    <td align="right">0.308139E+09</td>
    <td align="right">0.188849E+10</td>
    <td align="right">0.252541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21204483.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70559.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19995823.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224546E+10</td>
    <td align="right">0.246152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5684606.28</td>
    <td align="right">0.100588E+09</td>
    <td align="right">0.747385E+09</td>
    <td align="right">0.519877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.634972E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2758379.52</td>
    <td align="right">   420339.29</td>
    <td align="right">0.127687E+09</td>
    <td align="right">0.871544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.829792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2064977.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.111947E+09</td>
    <td align="right">0.119262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618113E+09</td>
    <td align="right">   138352.69</td>
    <td align="right">        0.00</td>
    <td align="right">  4958155.80</td>
    <td align="right">    71309.74</td>
    <td align="right"> 88680786.30</td>
    <td align="right">0.156265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154837E+09</td>
    <td align="right">0.135893E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10061119.67</td>
    <td align="right"> 13411016.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.119378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 64955834.95</td>
    <td align="right">0.347615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8718424.23</td>
    <td align="right">  8878382.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.568830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 45498870.98</td>
    <td align="right">0.157887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2168573.20</td>
    <td align="right"> 11268422.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.115269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13539687.60</td>
    <td align="right">0.236440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   644905.26</td>
    <td align="right"> 36998912.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 36166716.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11118639.89</td>
    <td align="right">0.228419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   423895.30</td>
    <td align="right"> 26278948.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 23781883.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 25821877.48</td>
    <td align="right">0.144749E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1739248.44</td>
    <td align="right"> 46858974.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 91665281.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.299415E+09</td>
    <td align="right">0.241244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5222309.07</td>
    <td align="right">  7848391.58</td>
    <td align="right"> 29644114.92</td>
    <td align="right">0.105372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654872E+09</td>
    <td align="right">   353696.61</td>
    <td align="right">        0.00</td>
    <td align="right">  3480011.78</td>
    <td align="right">  4224969.41</td>
    <td align="right"> 70493935.83</td>
    <td align="right">0.100590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   857458.12</td>
    <td align="right">   419301.28</td>
    <td align="right">0.262859E+09</td>
    <td align="right">0.360036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450064E+10</td>
    <td align="right">0.840020E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 43097457.93</td>
    <td align="right">0.156679E+09</td>
    <td align="right">0.691312E+09</td>
    <td align="right">0.807596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11118639.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   423895.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23781883.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114770E+10</td>
    <td align="right">0.236440E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10061119.67</td>
    <td align="right"> 46858974.26</td>
    <td align="right">0.262859E+09</td>
    <td align="right">0.156265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.640662E+09</td>
    <td align="right">  1942028.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 22275436.69</td>
    <td align="right">   205754.51</td>
    <td align="right"> 88770247.76</td>
    <td align="right">0.474337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8677058.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.153857E+09</td>
    <td align="right">0.484421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999907E+09</td>
    <td align="right">   269517.15</td>
    <td align="right">        0.00</td>
    <td align="right">  8971021.24</td>
    <td align="right">   110709.20</td>
    <td align="right">0.159964E+09</td>
    <td align="right">0.260884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423549E+09</td>
    <td align="right">0.204852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8627347.25</td>
    <td align="right"> 21098156.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.715809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233386E+09</td>
    <td align="right">0.433628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5610147.22</td>
    <td align="right"> 15804515.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.210525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75386643.67</td>
    <td align="right">0.168186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1494948.00</td>
    <td align="right"> 25125914.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 92589280.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24511138.03</td>
    <td align="right">0.245602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   462985.05</td>
    <td align="right"> 68369092.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 25164277.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17684350.48</td>
    <td align="right">0.259303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   433611.95</td>
    <td align="right"> 45292981.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24678847.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48969674.01</td>
    <td align="right">0.201142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2130905.17</td>
    <td align="right"> 88956204.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 90567044.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442186E+09</td>
    <td align="right">0.438237E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13648927.44</td>
    <td align="right"> 10243198.68</td>
    <td align="right"> 23168894.47</td>
    <td align="right">0.221530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.627419E+09</td>
    <td align="right">  1291017.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 18785610.99</td>
    <td align="right">  6193344.03</td>
    <td align="right"> 77208805.85</td>
    <td align="right">0.449925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.911577E+09</td>
    <td align="right">   692092.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 15670717.59</td>
    <td align="right">   216221.15</td>
    <td align="right">0.265726E+09</td>
    <td align="right">0.516325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552607E+10</td>
    <td align="right">0.982324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106789E+09</td>
    <td align="right">0.281616E+09</td>
    <td align="right">0.768696E+09</td>
    <td align="right">0.252335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17684350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   433611.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24678847.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108083E+10</td>
    <td align="right">0.259303E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22275436.69</td>
    <td align="right"> 88956204.31</td>
    <td align="right">0.265726E+09</td>
    <td align="right">0.516325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.873471E+09</td>
    <td align="right">   999552.39</td>
    <td align="right">        0.00</td>
    <td align="right">  3637804.08</td>
    <td align="right">   132329.19</td>
    <td align="right"> 91047969.80</td>
    <td align="right">0.882899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2073813.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.100427E+09</td>
    <td align="right">0.122403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811391E+09</td>
    <td align="right">   330589.01</td>
    <td align="right">        0.00</td>
    <td align="right">  4958028.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 63068732.97</td>
    <td align="right">0.129325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184259E+09</td>
    <td align="right">0.229833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8510898.20</td>
    <td align="right">  3089202.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.726098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 64608846.68</td>
    <td align="right">0.540504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5459286.98</td>
    <td align="right">  3687536.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.273404E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 35057823.35</td>
    <td align="right">0.184824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2021105.66</td>
    <td align="right">  8849785.94</td>
    <td align="right">        0.00</td>
    <td align="right">0.107042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14160288.25</td>
    <td align="right">0.224385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   589304.22</td>
    <td align="right"> 25224958.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 28752997.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9161622.60</td>
    <td align="right">0.222838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   659434.60</td>
    <td align="right"> 15205205.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 26483523.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20046794.44</td>
    <td align="right">0.135255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1465094.69</td>
    <td align="right"> 50739280.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 73225526.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427191E+09</td>
    <td align="right">0.235886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5347416.27</td>
    <td align="right">  6055714.74</td>
    <td align="right">  5896157.73</td>
    <td align="right">0.769474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.727291E+09</td>
    <td align="right">  1033061.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4550732.36</td>
    <td align="right">  3965882.44</td>
    <td align="right"> 66864915.88</td>
    <td align="right">0.119303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2030310.71</td>
    <td align="right">   418665.67</td>
    <td align="right">0.242856E+09</td>
    <td align="right">0.824655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.535293E+10</td>
    <td align="right">0.868161E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 41303229.87</td>
    <td align="right">0.117369E+09</td>
    <td align="right">0.570161E+09</td>
    <td align="right">0.742234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9161622.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   589304.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26483523.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110755E+10</td>
    <td align="right">0.224385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8510898.20</td>
    <td align="right"> 50739280.45</td>
    <td align="right">0.242856E+09</td>
    <td align="right">0.129325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.609698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.425751E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.855820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478880E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477579E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.372574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.571894E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       44.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">    30239.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.398860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121561E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.103128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.666735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.963410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.534509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.382861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.372895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.767591E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.127005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.569723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.330119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369175E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right"> 71518017.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.210505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.773296E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       39.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.984595E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       36.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.107845E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.146761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443717E+13</td>
    <td align="right">        0.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.534509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.372574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.984595E+12</td>
    <td align="right">        0.00</td>
    <td align="right">       44.32</td>
  </tr>
</table>
<br><br>
</body>
</html>
