<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> SchoolPrimary RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-03
  20:19:43
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:19</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>SchoolPrimary</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-03
  20:19:43</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3151.04</td>
    <td align="right">      458.60</td>
    <td align="right">      458.60</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3151.04</td>
    <td align="right">      458.60</td>
    <td align="right">      458.60</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8961.10</td>
    <td align="right">     1304.19</td>
    <td align="right">     1304.19</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8961.10</td>
    <td align="right">     1304.19</td>
    <td align="right">     1304.19</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       28.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      731.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      288.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       25.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1124.62</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      346.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       57.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       25.84</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      718.47</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2662.20</td>
    <td align="right">      488.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      718.47</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      731.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      288.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       25.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">      149.71</td>
    <td align="right">      361.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      346.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">       57.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       25.84</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.48</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">       21.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       45.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      160.70</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      181.02</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      387.46</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       45.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      160.70</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      181.02</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      387.46</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2662.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2662.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2662.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2662.204</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      327.30</td>
    <td align="right">       82.91</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">       67.45</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      394.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      718.47</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      718.47</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      718.47</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     2203.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1225.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME SCHOOLPRIMARY</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMESCHOOLPRIMARY::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>BoilerReportMonthly</b></p> |
<a href="#BoilerReportMonthly::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::VAV_POD_1_COOLCDXCOIL">VAV_POD_1_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::VAV_POD_2_COOLCDXCOIL">VAV_POD_2_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::VAV_POD_3_COOLCDXCOIL">VAV_POD_3_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::VAV_OTHER_COOLCDXCOIL">VAV_OTHER_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1</a>    |   
<a href="#WindowReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2</a>    |   
<a href="#WindowReportMonthly::LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::BATH_ZN_1_FLR_1_WALL_5_WINDOW_1">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowReportMonthly::OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowReportMonthly::OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_WALL_2_WINDOW1">GYM_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_WALL_2_WINDOW2">GYM_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</a>    |   
<a href="#WindowReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</a>    |   
<a href="#WindowReportMonthly::KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::BATH_ZN_1_FLR_1_WALL_5_WINDOW_1">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_WALL_2_WINDOW1">GYM_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_WALL_2_WINDOW2">GYM_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</a>    |   
<a href="#WindowEnergyReportMonthly::GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SHWSYS1WATERHEATER">SHWSYS1 WATER HEATER</a>    |   
<a href="#WaterHeaterReportMonthly::SHWBOOSTERWATERHEATER">SHW BOOSTER WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::GYM_ZN_1_FLR_1_DAYLCTRL">GYM_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_1_POD_1_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_2_POD_1_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_1_POD_2_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_2_POD_2_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_1_POD_3_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL">MULT_CLASS_2_POD_3_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL">COMPUTER_CLASS_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::LOBBY_ZN_1_FLR_1_DAYLCTRL">LOBBY_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::OFFICES_ZN_1_FLR_1_DAYLCTRL">OFFICES_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CAFETERIA_ZN_1_FLR_1_DAYLCTRL">CAFETERIA_ZN_1_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_POD_1_ZN_1_FLR_1VAVBOXREHEATCOIL">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_POD_2_ZN_1_FLR_1VAVBOXREHEATCOIL">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_POD_3_ZN_1_FLR_1VAVBOXREHEATCOIL">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1VAVBOXREHEATCOIL">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1VAVBOXREHEATCOIL">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1VAVBOXREHEATCOIL">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1VAVBOXREHEATCOIL">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LOBBY_ZN_1_FLR_1VAVBOXREHEATCOIL">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MECH_ZN_1_FLR_1VAVBOXREHEATCOIL">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::BATH_ZN_1_FLR_1VAVBOXREHEATCOIL">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES_ZN_1_FLR_1VAVBOXREHEATCOIL">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1VAVBOXREHEATCOIL">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::VAV_POD_1_HEATC">VAV_POD_1_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_POD_2_HEATC">VAV_POD_2_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_POD_3_HEATC">VAV_POD_3_HEATC</a>    |   
<a href="#CoilReportMonthly::VAV_OTHER_HEATC">VAV_OTHER_HEATC</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::VAV_POD_1_COOLCDXCOIL">VAV_POD_1_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::VAV_POD_2_COOLCDXCOIL">VAV_POD_2_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::VAV_POD_3_COOLCDXCOIL">VAV_POD_3_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::VAV_OTHER_COOLCDXCOIL">VAV_OTHER_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::VAV_POD_1FAN">VAV_POD_1 FAN</a>    |   
<a href="#FanReportMonthly::VAV_POD_2FAN">VAV_POD_2 FAN</a>    |   
<a href="#FanReportMonthly::VAV_POD_3FAN">VAV_POD_3 FAN</a>    |   
<a href="#FanReportMonthly::VAV_OTHERFAN">VAV_OTHER FAN</a>    |   
<a href="#FanReportMonthly::BATH_ZN_1_FLR_1EXHAUSTFAN">BATH_ZN_1_FLR_1 EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::KITCHEN_ZN_1_FLR_1EXHAUSTFAN">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::GYM_ZN_1_FLR_1DUMMYEXHAUSTFAN">GYM_ZN_1_FLR_1 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::CAFETERIA_ZN_1_FLR_1DUMMYEXHAUSTFAN">CAFETERIA_ZN_1_FLR_1 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1DUMMYEXHAUSTFAN">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 20:19</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.14</td>
    <td align="right">      324.75</td>
    <td align="right">      114.79</td>
    <td align="right">      324.80</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       34.99</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       34.99</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.14</td>
    <td align="right">      324.75</td>
    <td align="right">      114.79</td>
    <td align="right">      324.80</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       34.99</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       34.99</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.19</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.95</td>
    <td align="right">       27.95</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">      7.6424</td>
    <td align="right">        3.72</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">      9.0417</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.80</td>
    <td align="right">       58.80</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">      9.6875</td>
    <td align="right">        3.10</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">     11.7327</td>
    <td align="right">        6.22</td>
    <td align="right">   1626.7185</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.40</td>
    <td align="right">       50.40</td>
    <td align="right">      4.3056</td>
    <td align="right">        0.93</td>
    <td align="right">     25.3900</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">       56.00</td>
    <td align="right">      8.9340</td>
    <td align="right">        9.29</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      879.14</td>
    <td align="right">      879.14</td>
    <td align="right">      7.3699</td>
    <td align="right">        4.65</td>
    <td align="right">     51.6550</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      879.14</td>
    <td align="right">      879.14</td>
    <td align="right">      7.3699</td>
    <td align="right">        4.65</td>
    <td align="right">     51.6550</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   112530.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   107044.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    21388.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    69967.27</td>
    <td align="right">    36063.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     1113.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    31729.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     6240.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3596.98</td>
    <td align="right">      970.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     1385.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   242478.99</td>
    <td align="right">   149564.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    83541.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   107044.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    21388.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    65099.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">     3999.34</td>
    <td align="right">    36063.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">      555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">      313.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">     1113.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    31729.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     6240.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     3596.98</td>
    <td align="right">      970.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">      241.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">      431.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">      711.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       31.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      914.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       81.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3561.69</td>
    <td align="right">      391.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       54.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1096.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      181.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       81.83</td>
    <td align="right">      107.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      141.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     8431.20</td>
    <td align="right">      529.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      337.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      133.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      518.37</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      159.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       11.91</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1227.07</td>
    <td align="right">       77.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      337.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      133.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      518.37</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      159.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       11.91</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1227.07</td>
    <td align="right">       77.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.342111</td>
    <td align="right">    0.220507</td>
    <td align="right">    0.816000</td>
    <td align="right">    0.279163</td>
    <td align="right">    0.816000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001728</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.279163</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.11</td>
    <td align="right">    0.328264</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001161</td>
    <td align="right">    0.000330</td>
    <td align="right">        1.11</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.304660</td>
    <td align="right">    0.480220</td>
    <td align="right">    0.288000</td>
    <td align="right">    0.087742</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000793</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.087742</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.330748</td>
    <td align="right">    0.228083</td>
    <td align="right">    0.844000</td>
    <td align="right">    0.279151</td>
    <td align="right">    0.844000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001670</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.279151</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.05</td>
    <td align="right">    0.345023</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001104</td>
    <td align="right">    0.000315</td>
    <td align="right">        1.05</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.337494</td>
    <td align="right">    0.223524</td>
    <td align="right">    0.827000</td>
    <td align="right">    0.279108</td>
    <td align="right">    0.827000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001705</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.279108</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.08</td>
    <td align="right">    0.336134</td>
    <td align="right">        1.00</td>
    <td align="right">        1.08</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001133</td>
    <td align="right">    0.000322</td>
    <td align="right">        1.08</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.302955</td>
    <td align="right">    0.482924</td>
    <td align="right">    0.290000</td>
    <td align="right">    0.087857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000789</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.087857</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.331966</td>
    <td align="right">    0.227246</td>
    <td align="right">    0.841000</td>
    <td align="right">    0.279184</td>
    <td align="right">    0.841000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001677</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.279184</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.05</td>
    <td align="right">    0.344847</td>
    <td align="right">        1.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001105</td>
    <td align="right">    0.000316</td>
    <td align="right">        1.05</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.338432</td>
    <td align="right">    0.222905</td>
    <td align="right">    0.825000</td>
    <td align="right">    0.279206</td>
    <td align="right">    0.825000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001709</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.279206</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.15</td>
    <td align="right">    0.315732</td>
    <td align="right">        1.00</td>
    <td align="right">        1.15</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001207</td>
    <td align="right">    0.000336</td>
    <td align="right">        1.15</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.309672</td>
    <td align="right">    0.472448</td>
    <td align="right">    0.283000</td>
    <td align="right">    0.087637</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000806</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.087637</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.336012</td>
    <td align="right">    0.224510</td>
    <td align="right">    0.831000</td>
    <td align="right">    0.279226</td>
    <td align="right">    0.831000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001697</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.279226</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.707405</td>
    <td align="right">    0.339310</td>
    <td align="right">        1.00</td>
    <td align="right">    0.707405</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001123</td>
    <td align="right">    0.000213</td>
    <td align="right">    0.707405</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.467797</td>
    <td align="right">    0.263884</td>
    <td align="right">    0.976000</td>
    <td align="right">    0.456570</td>
    <td align="right">    0.976000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001444</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.456570</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.669000</td>
    <td align="right">    0.621901</td>
    <td align="right">    0.373000</td>
    <td align="right">    0.249537</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000613</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.249537</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.313532</td>
    <td align="right">    0.415594</td>
    <td align="right">    0.249000</td>
    <td align="right">    0.078069</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000917</td>
    <td align="right">    0.000073</td>
    <td align="right">    0.109008</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.468317</td>
    <td align="right">    0.410030</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.004683</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000929</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.008863</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.363628</td>
    <td align="right">    0.398154</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003636</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000957</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.078616</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.971676</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.922233</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001102</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.212613</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.951247</td>
    <td align="right">    0.319620</td>
    <td align="right">    0.543000</td>
    <td align="right">    0.516527</td>
    <td align="right">    0.852321</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001192</td>
    <td align="right">    0.000186</td>
    <td align="right">    0.516527</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4242.37</td>
    <td align="right">    0.000094</td>
    <td align="right">       78.04</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    14951.30</td>
    <td align="right">    0.000330</td>
    <td align="right">      272.08</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2345.12</td>
    <td align="right">    0.000052</td>
    <td align="right">       47.23</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4215.35</td>
    <td align="right">    0.000093</td>
    <td align="right">       77.49</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    14271.14</td>
    <td align="right">    0.000315</td>
    <td align="right">      259.77</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4220.74</td>
    <td align="right">    0.000093</td>
    <td align="right">       77.60</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    14555.90</td>
    <td align="right">    0.000322</td>
    <td align="right">      264.82</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2337.53</td>
    <td align="right">    0.000052</td>
    <td align="right">       47.03</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4217.14</td>
    <td align="right">    0.000093</td>
    <td align="right">       77.52</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    14283.10</td>
    <td align="right">    0.000316</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4223.58</td>
    <td align="right">    0.000093</td>
    <td align="right">       77.65</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    15222.41</td>
    <td align="right">    0.000336</td>
    <td align="right">      276.55</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2338.33</td>
    <td align="right">    0.000052</td>
    <td align="right">       47.08</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     4236.35</td>
    <td align="right">    0.000094</td>
    <td align="right">       77.91</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     9660.55</td>
    <td align="right">    0.000213</td>
    <td align="right">      175.97</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     5560.04</td>
    <td align="right">    0.000123</td>
    <td align="right">      100.37</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     5565.80</td>
    <td align="right">    0.000123</td>
    <td align="right">      107.91</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     3304.90</td>
    <td align="right">    0.000073</td>
    <td align="right">       68.86</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">      268.69</td>
    <td align="right">    0.000006</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2383.54</td>
    <td align="right">    0.000053</td>
    <td align="right">       49.66</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     6445.92</td>
    <td align="right">    0.000142</td>
    <td align="right">      134.31</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     8429.80</td>
    <td align="right">    0.000186</td>
    <td align="right">      156.24</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    12597.84</td>
    <td align="right">    0.000278</td>
    <td align="right">      188.19</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    12507.95</td>
    <td align="right">    0.000276</td>
    <td align="right">      186.84</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    11426.80</td>
    <td align="right">    0.000252</td>
    <td align="right">      170.69</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    16903.55</td>
    <td align="right">    0.000373</td>
    <td align="right">      252.51</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">    0.849611</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        2.87</td>
    <td align="right">        2.81</td>
    <td align="right">        3.14</td>
    <td align="right">        2.81</td>
    <td align="right">        3.11</td>
    <td align="right">        3.11</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.903116</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        2.85</td>
    <td align="right">        2.78</td>
    <td align="right">        3.11</td>
    <td align="right">        2.78</td>
    <td align="right">        3.09</td>
    <td align="right">        3.09</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.901408</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        2.57</td>
    <td align="right">        2.50</td>
    <td align="right">        2.84</td>
    <td align="right">        2.50</td>
    <td align="right">        2.82</td>
    <td align="right">        2.82</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.888499</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">        2.37</td>
    <td align="right">        1.59</td>
    <td align="right">        4.21</td>
    <td align="right">        1.59</td>
    <td align="right">        4.17</td>
    <td align="right">        4.17</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.382409</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.849611</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">        3.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">        3.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">        2.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">        4.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.544034</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">        1.27</td>
    <td align="right">    0.254880</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 OA HEAT RECOVERY</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 OA HEAT RECOVERY</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 OA HEAT RECOVERY</td>
    <td align="right">        2.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">        3.11</td>
    <td align="right">    77176.61</td>
    <td align="right">    0.698083</td>
    <td align="right">        1.04</td>
    <td align="right">    25722.96</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">        3.09</td>
    <td align="right">    76625.92</td>
    <td align="right">    0.698083</td>
    <td align="right">        1.03</td>
    <td align="right">    25539.42</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">        2.82</td>
    <td align="right">    70002.64</td>
    <td align="right">    0.698083</td>
    <td align="right">    0.939575</td>
    <td align="right">    23331.88</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">        4.17</td>
    <td align="right">    92315.83</td>
    <td align="right">    0.734919</td>
    <td align="right">        1.39</td>
    <td align="right">    30768.87</td>
    <td align="right">    0.734919</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 FAN</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 FAN</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 FAN</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER FAN</td>
    <td align="right">        4.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.000278</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.000276</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.000252</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.000373</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.849611</td>
    <td align="right">    0.560743</td>
    <td align="right">    21097.87</td>
    <td align="right">    29984.08</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">        1.27</td>
    <td align="right">    0.835911</td>
    <td align="right">    27259.72</td>
    <td align="right">    55511.73</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">    0.982141</td>
    <td align="right">    36952.89</td>
    <td align="right">    64569.79</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.849610</td>
    <td align="right">    0.424805</td>
    <td align="right">    0.566407</td>
    <td align="right">    17987.67</td>
    <td align="right">    21097.87</td>
    <td align="right">    10548.93</td>
    <td align="right">    10548.93</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.676080</td>
    <td align="right">    0.676080</td>
    <td align="right">    0.676080</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.27</td>
    <td align="right">    0.633265</td>
    <td align="right">    0.844353</td>
    <td align="right">    25581.60</td>
    <td align="right">    27259.72</td>
    <td align="right">    13629.86</td>
    <td align="right">    13629.86</td>
    <td align="right">    0.713765</td>
    <td align="right">    0.713770</td>
    <td align="right">    0.713770</td>
    <td align="right">    0.713770</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.49</td>
    <td align="right">    0.744045</td>
    <td align="right">    0.992060</td>
    <td align="right">    34530.65</td>
    <td align="right">    36952.89</td>
    <td align="right">    18476.44</td>
    <td align="right">    18476.44</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.676080</td>
    <td align="right">    0.676080</td>
    <td align="right">    0.676080</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.849611</td>
    <td align="right">      940.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.27</td>
    <td align="right">     1402.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.49</td>
    <td align="right">     1592.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    29984.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    55511.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    64569.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.012650</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.004435</td>
    <td align="right">    0.532148</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000105</td>
    <td align="right">       13.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000105</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">Design Minimum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.004435</td>
    <td align="right">     1121.76</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   200715.75</td>
    <td align="right">   200715.75</td>
    <td align="right">    0.004435</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | BATH_ZN_1_FLR_1_WALL_5 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2 | CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW2 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW3 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR1 | MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW2 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW3 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW2 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR1 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW1 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW2 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR1 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW2 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2 | CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW1 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW2 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW3 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR1 | MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW1 | COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW2 | COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW2 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_DOOR |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW1 | LOBBY_ZN_1_FLR_1_WALL_1_WINDOW2 | LOBBY_ZN_1_FLR_1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW1 | OFFICES_ZN_1_FLR_1_WALL_1_WINDOW2 | OFFICES_ZN_1_FLR_1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW1 | GYM_ZN_1_FLR_1_WALL_2_WINDOW2 | GYM_ZN_1_FLR_1_WALL_2_DOOR |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8 | GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW1 | CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW2 | CAFETERIA_ZN_1_FLR_1_WALL_2_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW1 | LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW2 | LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_DOOR |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:19:43</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SchoolPrimary</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">288</td>
    <td align="right">92</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.05</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">133.90</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.05</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">133.90</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.05</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">133.90</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.05</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">133.90</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.05</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">133.90</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">50.10</td>
    <td align="right">27.95</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">87.10</td>
    <td align="right">49.00</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">44.85</td>
    <td align="right">25.20</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">21.45</td>
    <td align="right">12.60</td>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">47.45</td>
    <td align="right">26.60</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.00</td>
    <td align="right">14.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">107.25</td>
    <td align="right">58.80</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">42.25</td>
    <td align="right">37.18</td>
    <td align="right">6</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">20.80</td>
    <td align="right">11.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">91.65</td>
    <td align="right">50.40</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">102.05</td>
    <td align="right">56.00</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.413</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.413</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.413</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">84.8</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">162.00</td>
    <td align="right">43.6</td>
    <td align="right">3.716</td>
    <td align="right">0.269</td>
    <td align="right">7.642</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.642</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.413</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.042</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.226</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">7.965</td>
    <td align="right">10.800</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.765</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">357.00</td>
    <td align="right">115.3</td>
    <td align="right">3.096</td>
    <td align="right">0.323</td>
    <td align="right">9.688</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.688</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">6.222</td>
    <td align="right">0.161</td>
    <td align="right">11.733</td>
    <td align="right">195.618</td>
    <td align="right">1431.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1638.451</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">0.929</td>
    <td align="right">1.076</td>
    <td align="right">4.306</td>
    <td align="right">25.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.696</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">399.00</td>
    <td align="right">43.0</td>
    <td align="right">9.289</td>
    <td align="right">0.108</td>
    <td align="right">8.934</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.934</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">128.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">122</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">128.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">122</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">128.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">122</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">128.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">122</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">128.4</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">122</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">84.8</td>
    <td align="right">84.8</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">81</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH_EXTEND</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">162.00</td>
    <td align="right">43.6</td>
    <td align="right">43.6</td>
    <td align="right">0.269</td>
    <td align="right">3.716</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH_OFFICES_W_SB</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">23.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH_GYM</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">357.00</td>
    <td align="right">115.3</td>
    <td align="right">115.3</td>
    <td align="right">0.323</td>
    <td align="right">3.096</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">110</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">27.0</td>
    <td align="right">0.161</td>
    <td align="right">6.222</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">26</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH_CAFETERIA</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">339.1</td>
    <td align="right">1.076</td>
    <td align="right">0.929</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">322</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">399.00</td>
    <td align="right">43.0</td>
    <td align="right">43.0</td>
    <td align="right">0.108</td>
    <td align="right">9.289</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3645.414</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3645.414</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">847.335</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">847.335</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3645.414</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3645.414</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3645.414</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3645.414</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">847.335</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">847.335</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3645.414</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3645.414</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">3645.414</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3645.414</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">847.335</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">847.335</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">756.595</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">756.595</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">84.8</td>
    <td align="right">2407.349</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2407.349</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">162.00</td>
    <td align="right">43.6</td>
    <td align="right">1238.065</td>
    <td align="right">7.642</td>
    <td align="right">28.399</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1238.065</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2409.609</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2409.609</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">LOBBY_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_LOBBYFLR1_SCH</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1546.128</td>
    <td align="right">9.042</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1546.128</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MECH_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">2576.880</td>
    <td align="right">10.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2576.880</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BATH_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_BATH_SCH</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">1288.440</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1288.440</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OFFICES_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">3512.695</td>
    <td align="right">7.965</td>
    <td align="right">147.987</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3512.695</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GYM_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GYM_SCH</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">357.00</td>
    <td align="right">115.3</td>
    <td align="right">3458.444</td>
    <td align="right">9.688</td>
    <td align="right">29.993</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3458.444</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">1971.087</td>
    <td align="right">11.733</td>
    <td align="right">73.003</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1971.087</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">1356.253</td>
    <td align="right">4.306</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1356.253</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_LIBRARY_SCH</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">399.00</td>
    <td align="right">43.0</td>
    <td align="right">3564.684</td>
    <td align="right">8.934</td>
    <td align="right">82.988</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3564.684</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">7155.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1394.662</td>
    <td align="right">6797.250</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">768.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">149.700</td>
    <td align="right">729.600</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">7155.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1394.662</td>
    <td align="right">6797.250</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">7155.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1394.662</td>
    <td align="right">6797.250</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">768.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">149.700</td>
    <td align="right">729.600</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">7155.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1394.662</td>
    <td align="right">6797.250</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">477.00</td>
    <td align="right">128.4</td>
    <td align="right">7155.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1394.662</td>
    <td align="right">6797.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">768.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">149.700</td>
    <td align="right">729.600</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">99.00</td>
    <td align="right">26.6</td>
    <td align="right">1485.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">289.458</td>
    <td align="right">1410.750</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">84.8</td>
    <td align="right">4725.000</td>
    <td align="right">15.000</td>
    <td align="right">55.740</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">921.003</td>
    <td align="right">4488.750</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">162.00</td>
    <td align="right">43.6</td>
    <td align="right">3240.000</td>
    <td align="right">20.000</td>
    <td align="right">74.320</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">631.545</td>
    <td align="right">3078.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2184.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">425.708</td>
    <td align="right">2074.800</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">684.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">133.326</td>
    <td align="right">649.800</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MECH_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">2520.000</td>
    <td align="right">10.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">491.202</td>
    <td align="right">2394.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BATH_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">760.000</td>
    <td align="right">4.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">148.140</td>
    <td align="right">722.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">441.00</td>
    <td align="right">23.7</td>
    <td align="right">4762.800</td>
    <td align="right">10.800</td>
    <td align="right">200.653</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">928.371</td>
    <td align="right">4524.660</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GYM_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">357.00</td>
    <td align="right">115.3</td>
    <td align="right">1785.000</td>
    <td align="right">5.000</td>
    <td align="right">15.480</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">347.935</td>
    <td align="right">1695.750</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">31995.600</td>
    <td align="right">190.450</td>
    <td align="right">1185.022</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">Cooking</td>
    <td align="right">3199.560</td>
    <td align="right">7998.900</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_REACH-IN-FREEZER</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">555.000</td>
    <td align="right">3.304</td>
    <td align="right">20.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">555.000</td>
    <td align="right">555.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_REACH-IN-REFRIGERATOR</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">313.300</td>
    <td align="right">1.865</td>
    <td align="right">11.604</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">313.300</td>
    <td align="right">313.300</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">315.00</td>
    <td align="right">339.1</td>
    <td align="right">7997.850</td>
    <td align="right">25.390</td>
    <td align="right">23.587</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Cooking</td>
    <td align="right">799.785</td>
    <td align="right">1999.463</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">399.00</td>
    <td align="right">43.0</td>
    <td align="right">5985.000</td>
    <td align="right">15.000</td>
    <td align="right">139.335</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">1166.604</td>
    <td align="right">5685.750</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP</td>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">168.00</td>
    <td align="right">27.0</td>
    <td align="right">240424.800</td>
    <td align="right">1431.100</td>
    <td align="right">8904.622</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Cooking</td>
    <td align="right">4808.496</td>
    <td align="right">48084.960</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INT_WALL</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">17</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.2284</td>
    <td align="right">0.750</td>
    <td align="right">0.900</td>
    <td align="right">0.450</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.5136</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1980E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">37</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">38</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1980E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">41</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">42</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">43</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1980E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">44</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2658</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">45</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">46</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2090E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">48</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1435</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">49</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">0.167</td>
    <td align="right">0.5650E-02</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">50</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.6720E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">51</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1226</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">52</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.6074E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">53</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.6074E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">54</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1477</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR_FFACTOR</td>
    <td align="right">55</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1292</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.319</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.713</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">50.42</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">50.42</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">~FC_Insulation_13</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">50.42</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">~FC_Insulation_14</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.685</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">~FC_Insulation_15</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">~FC_Insulation_16</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">~FC_Insulation_17</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">47.78</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">~FC_Insulation_18</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.890</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">~FC_Insulation_19</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">176.9</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">~FC_Insulation_20</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.80</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">~FC_Insulation_21</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.077</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">~FC_Insulation_22</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.39</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">~FC_Insulation_23</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.39</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">~FC_Insulation_24</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.693</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">~FC_Insulation_25</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.662</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">3</td>
    <td align="right">-0.62451068E-06</td>
    <td align="right">0.10350887E-08</td>
    <td align="right">-0.38276125E-05</td>
    <td align="right">0.11995084E-16</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">2</td>
    <td align="right">0.77976586</td>
    <td align="right">0.13989883E-02</td>
    <td align="right">1.0579789</td>
    <td align="right">-0.73382352E-06</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1</td>
    <td align="right">-21.958702</td>
    <td align="right">0.93426804E-01</td>
    <td align="right">-6.3215779</td>
    <td align="right">0.20283230</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">0</td>
    <td align="right">21.361010</td>
    <td align="right">0.87247630E-01</td>
    <td align="right">5.4456762</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">7</td>
    <td align="right">-0.33207909E-12</td>
    <td align="right">0.79542070E-15</td>
    <td align="right">-0.11586622E-12</td>
    <td align="right">0.10783435E-15</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">6</td>
    <td align="right">0.31762832E-07</td>
    <td align="right">0.14865645E-09</td>
    <td align="right">0.72503568E-08</td>
    <td align="right">-0.15188138E-12</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">5</td>
    <td align="right">-0.20568023E-03</td>
    <td align="right">0.12486053E-05</td>
    <td align="right">-0.10556626E-03</td>
    <td align="right">0.71569697E-08</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">4</td>
    <td align="right">0.31018727</td>
    <td align="right">0.59758545E-03</td>
    <td align="right">0.10618022</td>
    <td align="right">-0.36135240E-04</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">3</td>
    <td align="right">-7.6231853</td>
    <td align="right">0.18239075E-01</td>
    <td align="right">-2.4448349</td>
    <td align="right">0.30759039E-01</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">2</td>
    <td align="right">42.047589</td>
    <td align="right">0.63983780E-01</td>
    <td align="right">15.698525</td>
    <td align="right">-0.34644559</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">1</td>
    <td align="right">-81.446794</td>
    <td align="right">0.28535822E-01</td>
    <td align="right">-29.529986</td>
    <td align="right">1.0978209</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">0</td>
    <td align="right">46.824333</td>
    <td align="right">0.56745654E-03</td>
    <td align="right">16.282146</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">7</td>
    <td align="right">-0.21707302E-07</td>
    <td align="right">-0.21810081E-14</td>
    <td align="right">-0.84952625E-14</td>
    <td align="right">0.13770899E-15</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">6</td>
    <td align="right">0.21407607E-05</td>
    <td align="right">0.45739277E-09</td>
    <td align="right">0.32038929E-02</td>
    <td align="right">-0.26876939E-04</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">5</td>
    <td align="right">-0.77205346E-04</td>
    <td align="right">0.24803070E-06</td>
    <td align="right">-0.22452059</td>
    <td align="right">0.19631768E-02</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">4</td>
    <td align="right">0.12599243E-02</td>
    <td align="right">0.10780209E-04</td>
    <td align="right">4.8427850</td>
    <td align="right">-0.45392265E-01</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">3</td>
    <td align="right">-0.93942915E-02</td>
    <td align="right">0.82583168E-04</td>
    <td align="right">-38.096111</td>
    <td align="right">0.39947953</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">2</td>
    <td align="right">0.30967349E-01</td>
    <td align="right">0.13253122E-03</td>
    <td align="right">116.62920</td>
    <td align="right">-1.4198824</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">1</td>
    <td align="right">-0.43132160E-01</td>
    <td align="right">0.38654114E-04</td>
    <td align="right">-143.99276</td>
    <td align="right">2.0504445</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">0</td>
    <td align="right">0.20639933E-01</td>
    <td align="right">0.87079362E-06</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">7</td>
    <td align="right">-0.21707302E-07</td>
    <td align="right">-0.21810081E-14</td>
    <td align="right">-0.84952625E-14</td>
    <td align="right">0.13770899E-15</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">6</td>
    <td align="right">0.21407607E-05</td>
    <td align="right">0.45739277E-09</td>
    <td align="right">0.32038929E-02</td>
    <td align="right">-0.26876939E-04</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">5</td>
    <td align="right">-0.77205346E-04</td>
    <td align="right">0.24803070E-06</td>
    <td align="right">-0.22452059</td>
    <td align="right">0.19631768E-02</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">4</td>
    <td align="right">0.12599243E-02</td>
    <td align="right">0.10780209E-04</td>
    <td align="right">4.8427850</td>
    <td align="right">-0.45392265E-01</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">3</td>
    <td align="right">-0.93942915E-02</td>
    <td align="right">0.82583168E-04</td>
    <td align="right">-38.096111</td>
    <td align="right">0.39947953</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">2</td>
    <td align="right">0.30967349E-01</td>
    <td align="right">0.13253122E-03</td>
    <td align="right">116.62920</td>
    <td align="right">-1.4198824</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">1</td>
    <td align="right">-0.43132160E-01</td>
    <td align="right">0.38654114E-04</td>
    <td align="right">-143.99276</td>
    <td align="right">2.0504445</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">0</td>
    <td align="right">0.20639933E-01</td>
    <td align="right">0.87079362E-06</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">7</td>
    <td align="right">-0.21707302E-07</td>
    <td align="right">-0.21810081E-14</td>
    <td align="right">-0.84952625E-14</td>
    <td align="right">0.13770899E-15</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">6</td>
    <td align="right">0.21407607E-05</td>
    <td align="right">0.45739277E-09</td>
    <td align="right">0.32038929E-02</td>
    <td align="right">-0.26876939E-04</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">5</td>
    <td align="right">-0.77205346E-04</td>
    <td align="right">0.24803070E-06</td>
    <td align="right">-0.22452059</td>
    <td align="right">0.19631768E-02</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">4</td>
    <td align="right">0.12599243E-02</td>
    <td align="right">0.10780209E-04</td>
    <td align="right">4.8427850</td>
    <td align="right">-0.45392265E-01</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">3</td>
    <td align="right">-0.93942915E-02</td>
    <td align="right">0.82583168E-04</td>
    <td align="right">-38.096111</td>
    <td align="right">0.39947953</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">2</td>
    <td align="right">0.30967349E-01</td>
    <td align="right">0.13253122E-03</td>
    <td align="right">116.62920</td>
    <td align="right">-1.4198824</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">1</td>
    <td align="right">-0.43132160E-01</td>
    <td align="right">0.38654114E-04</td>
    <td align="right">-143.99276</td>
    <td align="right">2.0504445</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">0</td>
    <td align="right">0.20639933E-01</td>
    <td align="right">0.87079362E-06</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">7</td>
    <td align="right">-0.15772792E-08</td>
    <td align="right">-0.28680592E-15</td>
    <td align="right">0.12691911E-13</td>
    <td align="right">-0.18935729E-15</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">6</td>
    <td align="right">0.74265588E-05</td>
    <td align="right">0.51025248E-08</td>
    <td align="right">0.31846465E-02</td>
    <td align="right">-0.26715484E-04</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">5</td>
    <td align="right">-0.53586969E-03</td>
    <td align="right">0.30237275E-05</td>
    <td align="right">-0.22342768</td>
    <td align="right">0.19535297E-02</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">4</td>
    <td align="right">0.12337436E-01</td>
    <td align="right">0.13766923E-03</td>
    <td align="right">4.8246004</td>
    <td align="right">-0.45217444E-01</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">3</td>
    <td align="right">-0.10837303</td>
    <td align="right">0.10950400E-02</td>
    <td align="right">-37.993479</td>
    <td align="right">0.39834495</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">2</td>
    <td align="right">0.38485319</td>
    <td align="right">0.18220149E-02</td>
    <td align="right">116.42957</td>
    <td align="right">-1.4172120</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">1</td>
    <td align="right">-0.55550401</td>
    <td align="right">0.55531650E-03</td>
    <td align="right">-143.87530</td>
    <td align="right">2.0485138</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">0</td>
    <td align="right">0.27084135</td>
    <td align="right">0.13419224E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610472E-14</td>
    <td align="right">0.16360026E-14</td>
    <td align="right">-0.48190060E-16</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610472E-14</td>
    <td align="right">0.16360026E-14</td>
    <td align="right">-0.48190060E-16</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">7</td>
    <td align="right">-0.20570949E-07</td>
    <td align="right">-0.14658537E-14</td>
    <td align="right">-0.76832012E-14</td>
    <td align="right">0.12671469E-15</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">6</td>
    <td align="right">0.20860838E-05</td>
    <td align="right">0.47270270E-09</td>
    <td align="right">0.32038024E-02</td>
    <td align="right">-0.26876180E-04</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">5</td>
    <td align="right">-0.77354338E-04</td>
    <td align="right">0.25871613E-06</td>
    <td align="right">-0.22451551</td>
    <td align="right">0.19631320E-02</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">4</td>
    <td align="right">0.12908389E-02</td>
    <td align="right">0.11299182E-04</td>
    <td align="right">4.8427016</td>
    <td align="right">-0.45391462E-01</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">3</td>
    <td align="right">-0.97548753E-02</td>
    <td align="right">0.86890235E-04</td>
    <td align="right">-38.095646</td>
    <td align="right">0.39947438</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">2</td>
    <td align="right">0.32375441E-01</td>
    <td align="right">0.13995703E-03</td>
    <td align="right">116.62830</td>
    <td align="right">-1.4198704</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">1</td>
    <td align="right">-0.45248243E-01</td>
    <td align="right">0.40996175E-04</td>
    <td align="right">-143.99224</td>
    <td align="right">2.0504359</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">0</td>
    <td align="right">0.21692461E-01</td>
    <td align="right">0.93166815E-06</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">7</td>
    <td align="right">-0.29578731E-08</td>
    <td align="right">-0.18610471E-14</td>
    <td align="right">0.16360024E-14</td>
    <td align="right">-0.48190056E-16</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">6</td>
    <td align="right">0.41253938E-05</td>
    <td align="right">0.27444675E-08</td>
    <td align="right">0.31942391E-02</td>
    <td align="right">-0.26795954E-04</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">5</td>
    <td align="right">-0.29029299E-03</td>
    <td align="right">0.16230583E-05</td>
    <td align="right">-0.22397289</td>
    <td align="right">0.19583421E-02</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">4</td>
    <td align="right">0.66360716E-02</td>
    <td align="right">0.73828161E-04</td>
    <td align="right">4.8336813</td>
    <td align="right">-0.45304736E-01</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">3</td>
    <td align="right">-0.58145393E-01</td>
    <td align="right">0.58669454E-03</td>
    <td align="right">-38.044778</td>
    <td align="right">0.39891197</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">2</td>
    <td align="right">0.20628369</td>
    <td align="right">0.97546675E-03</td>
    <td align="right">116.52942</td>
    <td align="right">-1.4185475</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">1</td>
    <td align="right">-0.29762541</td>
    <td align="right">0.29693282E-03</td>
    <td align="right">-143.93407</td>
    <td align="right">2.0494798</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">0</td>
    <td align="right">0.14507897</td>
    <td align="right">0.72057125E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">8</td>
    <td align="right">0.57026216E-10</td>
    <td align="right">-0.29656739E-13</td>
    <td align="right">0.26072253E-13</td>
    <td align="right">-0.16907584E-15</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">7</td>
    <td align="right">-0.80728763E-07</td>
    <td align="right">0.14958947E-11</td>
    <td align="right">-0.10196182E-04</td>
    <td align="right">0.85534123E-07</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">6</td>
    <td align="right">0.59163330E-05</td>
    <td align="right">0.23390251E-08</td>
    <td align="right">0.39199948E-02</td>
    <td align="right">-0.33137873E-04</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">5</td>
    <td align="right">-0.14678961E-03</td>
    <td align="right">0.29443049E-06</td>
    <td align="right">-0.24001665</td>
    <td align="right">0.21083805E-02</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">4</td>
    <td align="right">0.15257864E-02</td>
    <td align="right">0.63469284E-05</td>
    <td align="right">4.9653291</td>
    <td align="right">-0.46676227E-01</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">3</td>
    <td align="right">-0.74362311E-02</td>
    <td align="right">0.30151767E-04</td>
    <td align="right">-38.474208</td>
    <td align="right">0.40407555</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">2</td>
    <td align="right">0.17883035E-01</td>
    <td align="right">0.32406056E-04</td>
    <td align="right">117.10039</td>
    <td align="right">-1.4265819</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">1</td>
    <td align="right">-0.20235698E-01</td>
    <td align="right">0.62001922E-05</td>
    <td align="right">-144.19380</td>
    <td align="right">2.0537490</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">0</td>
    <td align="right">0.84795330E-02</td>
    <td align="right">0.69040512E-07</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">7</td>
    <td align="right">-0.63667935E-08</td>
    <td align="right">-0.10874325E-13</td>
    <td align="right">0.11269204E-14</td>
    <td align="right">-0.19557179E-16</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">6</td>
    <td align="right">0.22887183E-05</td>
    <td align="right">0.12967685E-08</td>
    <td align="right">0.32001644E-02</td>
    <td align="right">-0.26845660E-04</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">5</td>
    <td align="right">-0.14389595E-03</td>
    <td align="right">0.76205050E-06</td>
    <td align="right">-0.22430950</td>
    <td align="right">0.19613133E-02</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">4</td>
    <td align="right">0.31719958E-02</td>
    <td align="right">0.34552480E-04</td>
    <td align="right">4.8392847</td>
    <td align="right">-0.45358602E-01</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">3</td>
    <td align="right">-0.27412176E-01</td>
    <td align="right">0.27382890E-03</td>
    <td align="right">-38.076416</td>
    <td align="right">0.39926170</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">2</td>
    <td align="right">0.96706121E-01</td>
    <td align="right">0.45412367E-03</td>
    <td align="right">116.59097</td>
    <td align="right">-1.4193709</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">1</td>
    <td align="right">-0.13917125</td>
    <td align="right">0.13776341E-03</td>
    <td align="right">-143.97030</td>
    <td align="right">2.0500753</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">0</td>
    <td align="right">0.67751290E-01</td>
    <td align="right">0.33403087E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">7</td>
    <td align="right">-0.34692083E-08</td>
    <td align="right">-0.29835039E-14</td>
    <td align="right">0.22457095E-14</td>
    <td align="right">-0.46878358E-16</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">6</td>
    <td align="right">0.35887165E-05</td>
    <td align="right">0.23456121E-08</td>
    <td align="right">0.31958645E-02</td>
    <td align="right">-0.26809589E-04</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">5</td>
    <td align="right">-0.24929292E-03</td>
    <td align="right">0.13860889E-05</td>
    <td align="right">-0.22406525</td>
    <td align="right">0.19591573E-02</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">4</td>
    <td align="right">0.56768486E-02</td>
    <td align="right">0.63026314E-04</td>
    <td align="right">4.8352193</td>
    <td align="right">-0.45319520E-01</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">3</td>
    <td align="right">-0.49670058E-01</td>
    <td align="right">0.50068761E-03</td>
    <td align="right">-38.053464</td>
    <td align="right">0.39900799</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">2</td>
    <td align="right">0.17611533</td>
    <td align="right">0.83223021E-03</td>
    <td align="right">116.54632</td>
    <td align="right">-1.4187736</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">1</td>
    <td align="right">-0.25403345</td>
    <td align="right">0.25321776E-03</td>
    <td align="right">-143.94402</td>
    <td align="right">2.0496434</td>
  </tr>
  <tr>
    <td align="right">         198</td>
